  Room_3_Mult19_Flr_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Room_3_Mult19_Flr_3 ZN Inlet Node List, !- Name
  Node 163,                               !- Node Name 1
  Node 164;                               !- Node Name 2

NodeList,
  Room_3_Mult19_Flr_3 ZN Exhaust Node List, !- Name
  Node 162;                               !- Node Name 1

NodeList,
  Room_3_Mult19_Flr_3 ZN Return Node List, !- Name
  Node 165;                               !- Node Name 1

Fan:OnOff,
  Room_3_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room_3_Mult19_Flr_3 ZNFCU Mixed Air Node, !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 ZNFCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Room_3_Mult19_Flr_3 ZNFCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 158,                               !- Water Inlet Node Name
  Node 159,                               !- Water Outlet Node Name
  Room_3_Mult19_Flr_3 ZNFCU Fan Outlet Node, !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 ZNFCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Room_3_Mult19_Flr_3 ZNFCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 160,                               !- Water Inlet Node Name
  Node 161,                               !- Water Outlet Node Name
  Room_3_Mult19_Flr_3 ZNFCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 163,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Room_3_Mult19_Flr_3 ZNFCU,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 162,                               !- Air Inlet Node Name
  Node 163,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Room_3_Mult19_Flr_3 ZNFCU OA Mixer,     !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Room_3_Mult19_Flr_3 ZN Fan Coil fan,    !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Room_3_Mult19_Flr_3 ZNFCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Room_3_Mult19_Flr_3 ZNFCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Room_3_Mult19_Flr_3 ZNFCU OA Mixer,     !- Name
  Room_3_Mult19_Flr_3 ZNFCU Mixed Air Node, !- Mixed Air Node Name
  Room_3_Mult19_Flr_3 ZNFCU OA Node,      !- Outdoor Air Stream Node Name
  Room_3_Mult19_Flr_3 ZNFCU Relief Air Node, !- Relief Air Stream Node Name
  Node 162;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Room_3_Mult19_Flr_3 ZNFCU OA Node;      !- Node or NodeList Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_3_Mult19_Flr_3 ZNAir Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room_3_Mult19_Flr_3 ZNAir Terminal Inlet Node, !- Air Inlet Node Name
  Node 164,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Room_3_Mult19_Flr_3 ZNAir Terminal, !- Name
  Node 164,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Room_3_Mult19_Flr_3 ZNAir Terminal;     !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_3_Mult19_Flr_3 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Room_3_Mult19_Flr_3 ZNFCU,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Room_3_Mult19_Flr_3 ZNAir Terminal, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Room_3_Mult19_Flr_3 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom2 Ventilation (16.3724550758 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Room_3_Mult19_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room_3_Mult19_Flr_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel GuestRoom2 Ventilation (16.3724550758 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00772693831193067,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Room_3_Mult9_Flr_6 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Ceiling,             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Room_3_Mult9_Flr_6 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Floor,               !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_3_Mult9_Flr_6 ZN,                  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 16.152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Room_3_Mult9_Flr_6 ZN,                  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Room_3_Mult9_Flr_6 ZN,                  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_3_Mult9_Flr_6 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_South_Window,   !- Name
  Window,                                 !- Surface Type
  Window U-0.738626052168 and Window SHGC 0.63915854366, !- Construction Name
  Room_3_Mult9_Flr_6_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.16039228083642, 5.791, 18.4836929532501, !- X,Y,Z Vertex 1 {m}
  5.16039228083642, 5.791, 17.2643070467499, !- X,Y,Z Vertex 2 {m}
  10.6896077191636, 5.791, 17.2643070467499, !- X,Y,Z Vertex 3 {m}
  10.6896077191636, 5.791, 18.4836929532501; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Room_3_Mult9_Flr_6 ZN,                  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_3_Mult9_Flr_6_Wall_South_Window - Overhang, !- Name
  Room_3_Mult9_Flr_6_Wall_South,          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.691, 5.791, 18.484,                  !- X,Y,Z Vertex 1 {m}
  5.159, 5.791, 18.484,                   !- X,Y,Z Vertex 2 {m}
  5.159, 5.40465596174698, 18.484,        !- X,Y,Z Vertex 3 {m}
  10.691, 5.40465596174698, 18.484;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Room_3_Mult9_Flr_6 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Room_3_Mult9_Flr_6 ZN,                  !- Zone Name
  49.061096;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  Room_3_Mult9_Flr_6 ZN Thermostat,       !- Name
  Room_3_Mult9_Flr_6 ZN,                  !- Zone or ZoneList Name
  Room_3_Mult9_Flr_6 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel GuestRoom4 Thermostat 1;     !- Control Name 1

Schedule:Compact,
  Room_3_Mult9_Flr_6 ZN Thermostat Schedule, !- Name
  Room_3_Mult9_Flr_6 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_3_Mult9_Flr_6 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom4 Thermostat 1,     !- Name
  LargeHotel GuestRoom HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  LargeHotel GuestRoom ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_3_Mult9_Flr_6 ZN,                  !- Zone Name
  Room_3_Mult9_Flr_6 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Room_3_Mult9_Flr_6 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Room_3_Mult9_Flr_6 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  Room_3_Mult9_Flr_6 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Room_3_Mult9_Flr_6 ZN Inlet Node List,  !- Name
  Node 211,                               !- Node Name 1
  Node 212;                               !- Node Name 2

NodeList,
  Room_3_Mult9_Flr_6 ZN Exhaust Node List, !- Name
  Node 210;                               !- Node Name 1

NodeList,
  Room_3_Mult9_Flr_6 ZN Return Node List, !- Name
  Node 213;                               !- Node Name 1

Fan:OnOff,
  Room_3_Mult9_Flr_6 ZN Fan Coil fan,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room_3_Mult9_Flr_6 ZNFCU Mixed Air Node, !- Air Inlet Node Name
  Room_3_Mult9_Flr_6 ZNFCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 8,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Room_3_Mult9_Flr_6 ZNFCU Cooling Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 206,                               !- Water Inlet Node Name
  Node 207,                               !- Water Outlet Node Name
  Room_3_Mult9_Flr_6 ZNFCU Fan Outlet Node, !- Air Inlet Node Name
  Room_3_Mult9_Flr_6 ZNFCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Room_3_Mult9_Flr_6 ZNFCU Heating Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 208,                               !- Water Inlet Node Name
  Node 209,                               !- Water Outlet Node Name
  Room_3_Mult9_Flr_6 ZNFCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 211,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Room_3_Mult9_Flr_6 ZNFCU,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 210,                               !- Air Inlet Node Name
  Node 211,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Room_3_Mult9_Flr_6 ZNFCU OA Mixer,      !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Room_3_Mult9_Flr_6 ZN Fan Coil fan,     !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Room_3_Mult9_Flr_6 ZNFCU Cooling Coil,  !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Room_3_Mult9_Flr_6 ZNFCU Heating Coil,  !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Room_3_Mult9_Flr_6 ZNFCU OA Mixer,      !- Name
  Room_3_Mult9_Flr_6 ZNFCU Mixed Air Node, !- Mixed Air Node Name
  Room_3_Mult9_Flr_6 ZNFCU OA Node,       !- Outdoor Air Stream Node Name
  Room_3_Mult9_Flr_6 ZNFCU Relief Air Node, !- Relief Air Stream Node Name
  Node 210;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Room_3_Mult9_Flr_6 ZNFCU OA Node;       !- Node or NodeList Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_3_Mult9_Flr_6 ZNAir Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room_3_Mult9_Flr_6 ZNAir Terminal Inlet Node, !- Air Inlet Node Name
  Node 212,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Room_3_Mult9_Flr_6 ZNAir Terminal,  !- Name
  Node 212,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Room_3_Mult9_Flr_6 ZNAir Terminal;      !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_3_Mult9_Flr_6 ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Room_3_Mult9_Flr_6 ZNFCU,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Room_3_Mult9_Flr_6 ZNAir Terminal,  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Room_3_Mult9_Flr_6 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom4 Ventilation (16.3724550758 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Room_3_Mult9_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room_3_Mult9_Flr_6 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel GuestRoom4 Ventilation (16.3724550758 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00772693831193067,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Room_4_Mult19_Flr_3 ZN,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Ceiling,            !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_4_Mult19_Flr_3 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Floor,              !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_4_Mult19_Flr_3 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 7.008;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Room_4_Mult19_Flr_3 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  14.021, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_4_Mult19_Flr_3 ZN,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_North_Window,  !- Name
  Window,                                 !- Surface Type
  Window U-0.738626052168 and Window SHGC 0.63915854366, !- Construction Name
  Room_4_Mult19_Flr_3_Wall_North,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.7002404368105, 22.86, 9.33149320492777, !- X,Y,Z Vertex 1 {m}
  13.7002404368105, 22.86, 8.11310679507223, !- X,Y,Z Vertex 2 {m}
  10.6837595631895, 22.86, 8.11310679507223, !- X,Y,Z Vertex 3 {m}
  10.6837595631895, 22.86, 9.33149320492777; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Room_4_Mult19_Flr_3 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  14.021, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Room_4_Mult19_Flr_3 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_4_Mult19_Flr_3_Wall_North_Window - Overhang, !- Name
  Room_4_Mult19_Flr_3_Wall_North,         !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.683, 22.86, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  13.701, 22.86, 9.3318,                  !- X,Y,Z Vertex 2 {m}
  13.701, 23.2460273628118, 9.3318,       !- X,Y,Z Vertex 3 {m}
  10.683, 23.2460273628118, 9.3318;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Room_4_Mult19_Flr_3 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  Room_4_Mult19_Flr_3 ZN,                 !- Zone Name
  49.061096;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  Room_4_Mult19_Flr_3 ZN Thermostat,      !- Name
  Room_4_Mult19_Flr_3 ZN,                 !- Zone or ZoneList Name
  Room_4_Mult19_Flr_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel GuestRoom2 Thermostat 1;     !- Control Name 1

Schedule:Compact,
  Room_4_Mult19_Flr_3 ZN Thermostat Schedule, !- Name
  Room_4_Mult19_Flr_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_4_Mult19_Flr_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom2 Thermostat 1,     !- Name
  LargeHotel GuestRoom HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  LargeHotel GuestRoom ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_4_Mult19_Flr_3 ZN,                 !- Zone Name
  Room_4_Mult19_Flr_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  Room_4_Mult19_Flr_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Room_4_Mult19_Flr_3 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Room_4_Mult19_Flr_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Room_4_Mult19_Flr_3 ZN Inlet Node List, !- Name
  Node 171,                               !- Node Name 1
  Node 172;                               !- Node Name 2

NodeList,
  Room_4_Mult19_Flr_3 ZN Exhaust Node List, !- Name
  Node 170;                               !- Node Name 1

NodeList,
  Room_4_Mult19_Flr_3 ZN Return Node List, !- Name
  Node 173;                               !- Node Name 1

Fan:OnOff,
  Room_4_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room_4_Mult19_Flr_3 ZNFCU Mixed Air Node, !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 ZNFCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Room_4_Mult19_Flr_3 ZNFCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 166,                               !- Water Inlet Node Name
  Node 167,                               !- Water Outlet Node Name
  Room_4_Mult19_Flr_3 ZNFCU Fan Outlet Node, !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 ZNFCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Room_4_Mult19_Flr_3 ZNFCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 168,                               !- Water Inlet Node Name
  Node 169,                               !- Water Outlet Node Name
  Room_4_Mult19_Flr_3 ZNFCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 171,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Room_4_Mult19_Flr_3 ZNFCU,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 170,                               !- Air Inlet Node Name
  Node 171,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Room_4_Mult19_Flr_3 ZNFCU OA Mixer,     !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Room_4_Mult19_Flr_3 ZN Fan Coil fan,    !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Room_4_Mult19_Flr_3 ZNFCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Room_4_Mult19_Flr_3 ZNFCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Room_4_Mult19_Flr_3 ZNFCU OA Mixer,     !- Name
  Room_4_Mult19_Flr_3 ZNFCU Mixed Air Node, !- Mixed Air Node Name
  Room_4_Mult19_Flr_3 ZNFCU OA Node,      !- Outdoor Air Stream Node Name
  Room_4_Mult19_Flr_3 ZNFCU Relief Air Node, !- Relief Air Stream Node Name
  Node 170;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Room_4_Mult19_Flr_3 ZNFCU OA Node;      !- Node or NodeList Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_4_Mult19_Flr_3 ZNAir Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room_4_Mult19_Flr_3 ZNAir Terminal Inlet Node, !- Air Inlet Node Name
  Node 172,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Room_4_Mult19_Flr_3 ZNAir Terminal, !- Name
  Node 172,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Room_4_Mult19_Flr_3 ZNAir Terminal;     !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_4_Mult19_Flr_3 ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Room_4_Mult19_Flr_3 ZNFCU,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Room_4_Mult19_Flr_3 ZNAir Terminal, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Room_4_Mult19_Flr_3 ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom2 Ventilation (16.3724550758 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Room_4_Mult19_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room_4_Mult19_Flr_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Room_5_Flr_3 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_5_Flr_3_Ceiling,                   !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_5_Flr_3 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_5_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_5_Flr_3 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 7.008;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_5_Flr_3 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_5_Flr_3_Wall_East_Window,          !- Name
  Window,                                 !- Surface Type
  Window U-0.738626052168 and Window SHGC 0.63915854366, !- Construction Name
  Room_5_Flr_3_Wall_East,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 6.53977206243116, 9.33149320492777, !- X,Y,Z Vertex 1 {m}
  86.563, 6.53977206243116, 8.11310679507223, !- X,Y,Z Vertex 2 {m}
  86.563, 13.5772279375688, 8.11310679507223, !- X,Y,Z Vertex 3 {m}
  86.563, 13.5772279375688, 9.33149320492777; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_5_Flr_3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_6_Flr_3_Wall_South,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_5_Flr_3 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_5_Flr_3_Wall_South_Window,         !- Name
  Window,                                 !- Surface Type
  Window U-0.738626052168 and Window SHGC 0.63915854366, !- Construction Name
  Room_5_Flr_3_Wall_South,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  82.391949328148, 5.791, 9.33149320492777, !- X,Y,Z Vertex 1 {m}
  82.391949328148, 5.791, 8.11310679507223, !- X,Y,Z Vertex 2 {m}
  86.162050671852, 5.791, 8.11310679507223, !- X,Y,Z Vertex 3 {m}
  86.162050671852, 5.791, 9.33149320492777; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_5_Flr_3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_East,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_5_Flr_3_Wall_East_Window - Overhang, !- Name
  Room_5_Flr_3_Wall_East,                 !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  86.563, 13.579, 9.3318,                 !- X,Y,Z Vertex 1 {m}
  86.563, 6.538, 9.3318,                  !- X,Y,Z Vertex 2 {m}
  86.9490273628118, 6.538, 9.3318,        !- X,Y,Z Vertex 3 {m}
  86.9490273628118, 13.579, 9.3318;       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_5_Flr_3_Wall_South_Window - Overhang, !- Name
  Room_5_Flr_3_Wall_East,                 !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  86.163, 5.791, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  82.391, 5.791, 9.3318,                  !- X,Y,Z Vertex 2 {m}
  82.391, 5.40497263718817, 9.3318,       !- X,Y,Z Vertex 3 {m}
  86.163, 5.40497263718817, 9.3318;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Room_5_Flr_3 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Room_5_Flr_3 ZN,                        !- Zone Name
  78.0440400000001;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Room_5_Flr_3 ZN Thermostat,             !- Name
  Room_5_Flr_3 ZN,                        !- Zone or ZoneList Name
  Room_5_Flr_3 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel GuestRoom Thermostat 2;      !- Control Name 1

Schedule:Compact,
  Room_5_Flr_3 ZN Thermostat Schedule,    !- Name
  Room_5_Flr_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_5_Flr_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom Thermostat 2,      !- Name
  LargeHotel GuestRoom HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  LargeHotel GuestRoom ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_5_Flr_3 ZN,                        !- Zone Name
  Room_5_Flr_3 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Room_5_Flr_3 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Room_5_Flr_3 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Room_5_Flr_3 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Room_5_Flr_3 ZN Inlet Node List,        !- Name
  Node 179,                               !- Node Name 1
  Node 180;                               !- Node Name 2

NodeList,
  Room_5_Flr_3 ZN Exhaust Node List,      !- Name
  Node 178;                               !- Node Name 1

NodeList,
  Room_5_Flr_3 ZN Return Node List,       !- Name
  Node 181;                               !- Node Name 1

Fan:OnOff,
  Room_5_Flr_3 ZN Fan Coil fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room_5_Flr_3 ZNFCU Mixed Air Node,      !- Air Inlet Node Name
  Room_5_Flr_3 ZNFCU Fan Outlet Node,     !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Room_5_Flr_3 ZNFCU Cooling Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 174,                               !- Water Inlet Node Name
  Node 175,                               !- Water Outlet Node Name
  Room_5_Flr_3 ZNFCU Fan Outlet Node,     !- Air Inlet Node Name
  Room_5_Flr_3 ZNFCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Room_5_Flr_3 ZNFCU Heating Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 176,                               !- Water Inlet Node Name
  Node 177,                               !- Water Outlet Node Name
  Room_5_Flr_3 ZNFCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 179,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Room_5_Flr_3 ZNFCU,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 178,                               !- Air Inlet Node Name
  Node 179,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Room_5_Flr_3 ZNFCU OA Mixer,            !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Room_5_Flr_3 ZN Fan Coil fan,           !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Room_5_Flr_3 ZNFCU Cooling Coil,        !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Room_5_Flr_3 ZNFCU Heating Coil,        !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Room_5_Flr_3 ZNFCU OA Mixer,            !- Name
  Room_5_Flr_3 ZNFCU Mixed Air Node,      !- Mixed Air Node Name
  Room_5_Flr_3 ZNFCU OA Node,             !- Outdoor Air Stream Node Name
  Room_5_Flr_3 ZNFCU Relief Air Node,     !- Relief Air Stream Node Name
  Node 178;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Room_5_Flr_3 ZNFCU OA Node;             !- Node or NodeList Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_5_Flr_3 ZNAir Terminal,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room_5_Flr_3 ZNAir Terminal Inlet Node, !- Air Inlet Node Name
  Node 180,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Room_5_Flr_3 ZNAir Terminal,        !- Name
  Node 180,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Room_5_Flr_3 ZNAir Terminal;            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_5_Flr_3 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Room_5_Flr_3 ZNFCU,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Room_5_Flr_3 ZNAir Terminal,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Room_5_Flr_3 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom Ventilation (16.3724550758 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Room_5_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room_5_Flr_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Room_6_Flr_3 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_6_Flr_3_Ceiling,                   !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_6_Flr_3 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_6_Flr_3 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 7.008;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_6_Flr_3 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_6_Flr_3_Wall_East_Window,          !- Name
  Window,                                 !- Surface Type
  Window U-0.738626052168 and Window SHGC 0.63915854366, !- Construction Name
  Room_6_Flr_3_Wall_East,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 15.0737720624312, 9.33149320492777, !- X,Y,Z Vertex 1 {m}
  86.563, 15.0737720624312, 8.11310679507223, !- X,Y,Z Vertex 2 {m}
  86.563, 22.1112279375688, 8.11310679507223, !- X,Y,Z Vertex 3 {m}
  86.563, 22.1112279375688, 9.33149320492777; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_6_Flr_3 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_6_Flr_3_Wall_North_Window,         !- Name
  Window,                                 !- Surface Type
  Window U-0.738626052168 and Window SHGC 0.63915854366, !- Construction Name
  Room_6_Flr_3_Wall_North,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.162050671852, 22.86, 9.33149320492777, !- X,Y,Z Vertex 1 {m}
  86.162050671852, 22.86, 8.11310679507223, !- X,Y,Z Vertex 2 {m}
  82.391949328148, 22.86, 8.11310679507223, !- X,Y,Z Vertex 3 {m}
  82.391949328148, 22.86, 9.33149320492777; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_6_Flr_3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_5_Flr_3_Wall_North,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_6_Flr_3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_3_Wall_4_East,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_6_Flr_3_Wall_East_Window - Overhang, !- Name
  Room_6_Flr_3_Wall_East,                 !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  86.563, 22.113, 9.3318,                 !- X,Y,Z Vertex 1 {m}
  86.563, 15.072, 9.3318,                 !- X,Y,Z Vertex 2 {m}
  86.9490273628118, 15.072, 9.3318,       !- X,Y,Z Vertex 3 {m}
  86.9490273628118, 22.113, 9.3318;       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_6_Flr_3_Wall_North_Window - Overhang, !- Name
  Room_6_Flr_3_Wall_North,                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  82.391, 22.86, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  86.163, 22.86, 9.3318,                  !- X,Y,Z Vertex 2 {m}
  86.163, 23.2460273628118, 9.3318,       !- X,Y,Z Vertex 3 {m}
  82.391, 23.2460273628118, 9.3318;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Room_6_Flr_3 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Room_6_Flr_3 ZN,                        !- Zone Name
  78.034896;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  Room_6_Flr_3 ZN Thermostat,             !- Name
  Room_6_Flr_3 ZN,                        !- Zone or ZoneList Name
  Room_6_Flr_3 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel GuestRoom Thermostat 1;      !- Control Name 1

Schedule:Compact,
  Room_6_Flr_3 ZN Thermostat Schedule,    !- Name
  Room_6_Flr_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_6_Flr_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom Thermostat 1,      !- Name
  LargeHotel GuestRoom HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  LargeHotel GuestRoom ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_6_Flr_3 ZN,                        !- Zone Name
  Room_6_Flr_3 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Room_6_Flr_3 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Room_6_Flr_3 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Room_6_Flr_3 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Room_6_Flr_3 ZN Inlet Node List,        !- Name
  Node 187,                               !- Node Name 1
  Node 188;                               !- Node Name 2

NodeList,
  Room_6_Flr_3 ZN Exhaust Node List,      !- Name
  Node 186;                               !- Node Name 1

NodeList,
  Room_6_Flr_3 ZN Return Node List,       !- Name
  Node 189;                               !- Node Name 1

Fan:OnOff,
  Room_6_Flr_3 ZN Fan Coil fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room_6_Flr_3 ZNFCU Mixed Air Node,      !- Air Inlet Node Name
  Room_6_Flr_3 ZNFCU Fan Outlet Node,     !- Air Outlet Node Name
  Fan On Off Power Curve 5,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Room_6_Flr_3 ZNFCU Cooling Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 182,                               !- Water Inlet Node Name
  Node 183,                               !- Water Outlet Node Name
  Room_6_Flr_3 ZNFCU Fan Outlet Node,     !- Air Inlet Node Name
  Room_6_Flr_3 ZNFCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Room_6_Flr_3 ZNFCU Heating Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 184,                               !- Water Inlet Node Name
  Node 185,                               !- Water Outlet Node Name
  Room_6_Flr_3 ZNFCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 187,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Room_6_Flr_3 ZNFCU,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 186,                               !- Air Inlet Node Name
  Node 187,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Room_6_Flr_3 ZNFCU OA Mixer,            !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Room_6_Flr_3 ZN Fan Coil fan,           !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Room_6_Flr_3 ZNFCU Cooling Coil,        !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Room_6_Flr_3 ZNFCU Heating Coil,        !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Room_6_Flr_3 ZNFCU OA Mixer,            !- Name
  Room_6_Flr_3 ZNFCU Mixed Air Node,      !- Mixed Air Node Name
  Room_6_Flr_3 ZNFCU OA Node,             !- Outdoor Air Stream Node Name
  Room_6_Flr_3 ZNFCU Relief Air Node,     !- Relief Air Stream Node Name
  Node 186;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Room_6_Flr_3 ZNFCU OA Node;             !- Node or NodeList Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_6_Flr_3 ZNAir Terminal,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room_6_Flr_3 ZNAir Terminal Inlet Node, !- Air Inlet Node Name
  Node 188,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Room_6_Flr_3 ZNAir Terminal,        !- Name
  Node 188,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Room_6_Flr_3 ZNAir Terminal;            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_6_Flr_3 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Room_6_Flr_3 ZNFCU,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Room_6_Flr_3 ZNAir Terminal,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Room_6_Flr_3 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom Ventilation (16.3724550758 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Room_6_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room_6_Flr_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Storage_Flr_1 ZN,                       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Storage_Flr_1_Ceiling,                  !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Storage_Flr_1 ZN,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Storage_Flr_1_Floor,                    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Storage_Flr_1 ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_Ceiling_4,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Storage_Flr_1 ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Flr_1_Wall_4_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Storage_Flr_1 ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Storage_Flr_1 ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Flr_1_Wall_4_North,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Storage_Flr_1 ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_Flr_1_Wall_East,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Storage_Flr_1 Mass,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  Storage_Flr_1 ZN,                       !- Zone Name
  189.518544;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Storage_Flr_1 ZN Thermostat,            !- Name
  Storage_Flr_1 ZN,                       !- Zone or ZoneList Name
  Storage_Flr_1 ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Storage Thermostat 1;        !- Control Name 1

Schedule:Compact,
  Storage_Flr_1 ZN Thermostat Schedule,   !- Name
  Storage_Flr_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Storage_Flr_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Storage Thermostat 1,        !- Name
  LargeHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  LargeHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Storage_Flr_1 ZN,                       !- Zone Name
  Storage_Flr_1 ZN Equipment List,        !- Zone Conditioning Equipment List Name
  Storage_Flr_1 ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Storage_Flr_1 ZN Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Storage_Flr_1 ZN Inlet Node List,       !- Name
  Node 86;                                !- Node Name 1

NodeList,
  Storage_Flr_1 ZN Return Node List,      !- Name
  Node 87;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Storage_Flr_1 ZN VAV Term,          !- Name
  Node 86,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Storage_Flr_1 ZN VAV Term;              !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Storage_Flr_1 ZN VAV Term,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Storage_Flr_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 88,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Storage_Flr_1 ZN Rht Coil,              !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 86,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Storage_Flr_1 ZN Rht Coil,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 84,                                !- Water Inlet Node Name
  Node 85,                                !- Water Outlet Node Name
  Storage_Flr_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 86,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Storage_Flr_1 ZN Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Storage_Flr_1 ZN VAV Term,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Storage_Flr_1 ZN,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Storage Ventilation (16.3724550758 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Storage_Flr_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Storage_Flr_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Storage Ventilation (16.3724550758 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00772693831193067,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.44061453318,                          !- Heating Sizing Factor
  1.32754670572;                          !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.05,              !- Name
  Smooth,                                 !- Roughness
  0.0089009609036711,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.25,             !- Name
  Smooth,                                 !- Roughness
  1.80449344887036,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4,              !- Name
  Smooth,                                 !- Roughness
  2.18310873594147,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4_R-value 18.87975939 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  3.32491789405064,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4_R-value 18.87975939 (ft^2*h*R/Btu)_R-value 12.5571479398 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  2.21144163020407,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4_R-value 31.14318415 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  5.48463188110838,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4_R-value 31.14318415 (ft^2*h*R/Btu)_R-value 31.053358563 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  5.46881268048244,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Material U-0.520581734 and SHGC 0.616, !- Name
  2.95600017622549,                       !- U-Factor {W/m2-K}
  0.616;                                  !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Material U-0.738626052168 and SHGC 0.63915854366, !- Name
  4.19411323481693,                       !- U-Factor {W/m2-K}
  0.63915854366;                          !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 1.22 SHGC 0.25 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

Construction,
  Basement Floor construction,            !- Name
  M10 200mm concrete block basement wall, !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Basement Wall construction,             !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  ext-slab-mass,                          !- Name
  HW CONCRETE,                            !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Floor Adiabatic construction,           !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof,                      !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation,                     !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical IEAD Roof R-13.51,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-12.4,              !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical IEAD Roof R-13.51 adj roof insulation, !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-12.4_R-value 31.14318415 (ft^2*h*R/Btu), !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-12.4_R-value 31.14318415 (ft^2*h*R/Btu)_R-value 31.053358563 (ft^2*h*R/Btu), !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  Typical Insulation R-12.4,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall,   !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-12.4,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-12.4_R-value 18.87975939 (ft^2*h*R/Btu), !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-12.4_R-value 18.87975939 (ft^2*h*R/Btu)_R-value 12.5571479398 (ft^2*h*R/Btu), !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 1.22 SHGC 0.25 Simple Glazing Window, !- Name
  U 1.22 SHGC 0.25 Simple Glazing;        !- Layer 1

Construction,
  Wall Adiabatic construction,            !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Window U-0.520581734 and Window SHGC 0.616, !- Name
  Simple Glazing Material U-0.520581734 and SHGC 0.616; !- Layer 1

Construction,
  Window U-0.738626052168 and Window SHGC 0.63915854366, !- Name
  Simple Glazing Material U-0.738626052168 and SHGC 0.63915854366; !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 140F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.55,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.2;                                    !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.55,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.6,                                    !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.55,                                   !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.45,                                   !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.25;                                   !- Value Until Time 20

Schedule:Day:Interval,
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.55,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.6,                                    !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.55,                                   !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.45,                                   !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.25;                                   !- Value Until Time 20

Schedule:Day:Interval,
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.3;                                    !- Value Until Time 17

Schedule:Day:Interval,
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.3;                                    !- Value Until Time 17

Schedule:Day:Interval,
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.6,                                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.35;                                   !- Value Until Time 16

Schedule:Day:Interval,
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.6,                                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.35;                                   !- Value Until Time 16

Schedule:Day:Interval,
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.6,                                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.35;                                   !- Value Until Time 16

Schedule:Day:Interval,
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.55,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.55,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.45,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.25;                                   !- Value Until Time 16

Schedule:Day:Interval,
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  725,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  417,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  290,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  125,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  117,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  90,                                     !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  125,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  117,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  125,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  117,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  90,                                     !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  125,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  117,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  125,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  117,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  90,                                     !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  125,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  117,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge MinOA_Sched Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge MinOA_Sched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge MinOA_Sched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Activity Default,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Activity Summer Design Day,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Activity Winter Design Day,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel BLDG ELEVATORS Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  LargeHotel BLDG ELEVATORS Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  LargeHotel BLDG ELEVATORS Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  LargeHotel Bldg Equip Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.4;                                    !- Value Until Time 14

Schedule:Day:Interval,
  LargeHotel Bldg Equip Sat Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.4;                                    !- Value Until Time 10

Schedule:Day:Interval,
  LargeHotel Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Bldg Equip Sun Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.4;                                    !- Value Until Time 12

Schedule:Day:Interval,
  LargeHotel Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Bldg Light Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.6,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.3;                                    !- Value Until Time 14

Schedule:Day:Interval,
  LargeHotel Bldg Light Sat Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Day:Interval,
  LargeHotel Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Bldg Light Sun Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.3;                                    !- Value Until Time 12

Schedule:Day:Interval,
  LargeHotel Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel GuestRoom Equip Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.62,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.26,                                   !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.51,                                   !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.49,                                   !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.2;                                    !- Value Until Time 11

Schedule:Day:Interval,
  LargeHotel GuestRoom Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel GuestRoom Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel GuestRoom Equip Wknd Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.62,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.62,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.29,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.43,                                   !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.51,                                   !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.66,                                   !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.2;                                    !- Value Until Time 13

Schedule:Day:Interval,
  LargeHotel GuestRoom Occ Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.899999976158142,                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.699999988079071,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.200000002980232,                      !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.300000011920929,                      !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.800000011920929,                      !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.899999976158142;                      !- Value Until Time 9

Schedule:Day:Interval,
  LargeHotel GuestRoom Occ Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.899999976158142,                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.699999988079071,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.300000011920929,                      !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.600000023841858,                      !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.699999988079071;                      !- Value Until Time 7

Schedule:Day:Interval,
  LargeHotel GuestRoom Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel GuestRoom Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel GuestRoom Occ Wknd Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.699999988079071,                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.300000011920929,                      !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.200000002980232,                      !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.300000011920929,                      !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.400000005960464,                      !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.600000023841858,                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.800000011920929;                      !- Value Until Time 8

Schedule:Day:Interval,
  LargeHotel Infil Quarter On Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Kitchen Gas Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  LargeHotel Kitchen Gas Default|Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  LargeHotel Kitchen Gas Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Kitchen Gas Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Kitchen_Elec_Equip_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.25;                                   !- Value Until Time 8

Schedule:Day:Interval,
  LargeHotel Kitchen_Elec_Equip_SCH Default|Wkdy|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.25;                                   !- Value Until Time 8

Schedule:Day:Interval,
  LargeHotel Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.35;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel LaundryRoom Equip Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  LargeHotel LaundryRoom Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel LaundryRoom Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel LaundryRoom Gas Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  LargeHotel LaundryRoom Gas Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel LaundryRoom Gas Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  23:30,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  23:30,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:20,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  23:20,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  23:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  49;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.04F Default,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 140F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 140F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 140F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 140F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 140F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 140F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 140F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 140F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 140F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 140F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 140F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 140F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 140F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelLarge BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge BLDG_SWH_SCH Default,        !- Sunday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Default,        !- Holiday Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Default,        !- CustomDay1 Schedule:Day Name
  HotelLarge BLDG_SWH_SCH Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge BLDG_SWH_SCH,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Week Rule - Jan1-Dec31, !- Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Sunday Schedule:Day Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Monday Schedule:Day Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Tuesday Schedule:Day Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Wednesday Schedule:Day Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Thursday Schedule:Day Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Friday Schedule:Day Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Saturday Schedule:Day Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Holiday Schedule:Day Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- CustomDay1 Schedule:Day Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelLarge GuestRoom_SWH_Sch Week Rule - Jan1-Dec31, !- Name
  HotelLarge GuestRoom_SWH_Sch Default,   !- Sunday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Monday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Tuesday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Wednesday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Thursday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Friday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Default,   !- Saturday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Default,   !- Holiday Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Default,   !- CustomDay1 Schedule:Day Name
  HotelLarge GuestRoom_SWH_Sch Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge GuestRoom_SWH_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Week Rule - Jan1-Dec31, !- Name
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Sunday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Monday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Tuesday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Wednesday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Thursday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Friday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Saturday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Holiday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- CustomDay1 Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  Any Number,                             !- Schedule Type Limits Name
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Week Rule - Jan1-Dec31, !- Name
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Sunday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Monday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Tuesday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Wednesday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Thursday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Friday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Saturday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Holiday Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- CustomDay1 Schedule:Day Name
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  Any Number,                             !- Schedule Type Limits Name
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Week Rule - Jan1-Dec31, !- Name
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default, !- Sunday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default, !- Monday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default, !- Tuesday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default, !- Wednesday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default, !- Thursday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default, !- Friday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default, !- Saturday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default, !- Holiday Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default, !- CustomDay1 Schedule:Day Name
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge LaundryRoom_SWH_Sch_Pre2004, !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelLarge MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Name
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- Sunday Schedule:Day Name
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- Monday Schedule:Day Name
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- Tuesday Schedule:Day Name
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- Wednesday Schedule:Day Name
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- Thursday Schedule:Day Name
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- Friday Schedule:Day Name
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- Saturday Schedule:Day Name
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- Holiday Schedule:Day Name
  HotelLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- CustomDay1 Schedule:Day Name
  HotelLarge MinOA_MotorizedDamper_Sched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge MinOA_MotorizedDamper_Sched, !- Name
  ,                                       !- Schedule Type Limits Name
  HotelLarge MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelLarge MinOA_Sched Week Rule - Jan1-Dec31, !- Name
  HotelLarge MinOA_Sched Default,         !- Sunday Schedule:Day Name
  HotelLarge MinOA_Sched Default,         !- Monday Schedule:Day Name
  HotelLarge MinOA_Sched Default,         !- Tuesday Schedule:Day Name
  HotelLarge MinOA_Sched Default,         !- Wednesday Schedule:Day Name
  HotelLarge MinOA_Sched Default,         !- Thursday Schedule:Day Name
  HotelLarge MinOA_Sched Default,         !- Friday Schedule:Day Name
  HotelLarge MinOA_Sched Default,         !- Saturday Schedule:Day Name
  HotelLarge MinOA_Sched Default,         !- Holiday Schedule:Day Name
  HotelLarge MinOA_Sched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge MinOA_Sched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge MinOA_Sched Default,         !- CustomDay1 Schedule:Day Name
  HotelLarge MinOA_Sched Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge MinOA_Sched,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge MinOA_Sched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel Activity Week Rule - Jan1-Dec31, !- Name
  LargeHotel Activity Default,            !- Sunday Schedule:Day Name
  LargeHotel Activity Default,            !- Monday Schedule:Day Name
  LargeHotel Activity Default,            !- Tuesday Schedule:Day Name
  LargeHotel Activity Default,            !- Wednesday Schedule:Day Name
  LargeHotel Activity Default,            !- Thursday Schedule:Day Name
  LargeHotel Activity Default,            !- Friday Schedule:Day Name
  LargeHotel Activity Default,            !- Saturday Schedule:Day Name
  LargeHotel Activity Default,            !- Holiday Schedule:Day Name
  LargeHotel Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  LargeHotel Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  LargeHotel Activity Default,            !- CustomDay1 Schedule:Day Name
  LargeHotel Activity Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Activity,                    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  LargeHotel Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel BLDG ELEVATORS Week Rule - Jan1-Dec31, !- Name
  LargeHotel BLDG ELEVATORS Default,      !- Sunday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default,      !- Monday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default,      !- Tuesday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default,      !- Wednesday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default,      !- Thursday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default,      !- Friday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default,      !- Saturday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default,      !- Holiday Schedule:Day Name
  LargeHotel BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default,      !- CustomDay1 Schedule:Day Name
  LargeHotel BLDG ELEVATORS Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel BLDG ELEVATORS,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeHotel BLDG ELEVATORS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel Bldg Equip Week Rule - Jan1-Dec31, !- Name
  LargeHotel Bldg Equip Sun Day,          !- Sunday Schedule:Day Name
  LargeHotel Bldg Equip Default,          !- Monday Schedule:Day Name
  LargeHotel Bldg Equip Default,          !- Tuesday Schedule:Day Name
  LargeHotel Bldg Equip Default,          !- Wednesday Schedule:Day Name
  LargeHotel Bldg Equip Default,          !- Thursday Schedule:Day Name
  LargeHotel Bldg Equip Default,          !- Friday Schedule:Day Name
  LargeHotel Bldg Equip Sat Day,          !- Saturday Schedule:Day Name
  LargeHotel Bldg Equip Default,          !- Holiday Schedule:Day Name
  LargeHotel Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Bldg Equip Default,          !- CustomDay1 Schedule:Day Name
  LargeHotel Bldg Equip Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Bldg Equip,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeHotel Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel Bldg Light Week Rule - Jan1-Dec31, !- Name
  LargeHotel Bldg Light Sun Day,          !- Sunday Schedule:Day Name
  LargeHotel Bldg Light Default,          !- Monday Schedule:Day Name
  LargeHotel Bldg Light Default,          !- Tuesday Schedule:Day Name
  LargeHotel Bldg Light Default,          !- Wednesday Schedule:Day Name
  LargeHotel Bldg Light Default,          !- Thursday Schedule:Day Name
  LargeHotel Bldg Light Default,          !- Friday Schedule:Day Name
  LargeHotel Bldg Light Sat Day,          !- Saturday Schedule:Day Name
  LargeHotel Bldg Light Default,          !- Holiday Schedule:Day Name
  LargeHotel Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Bldg Light Default,          !- CustomDay1 Schedule:Day Name
  LargeHotel Bldg Light Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Bldg Light,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeHotel Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel BLDG Occ Week Rule - Jan1-Dec31, !- Name
  LargeHotel GuestRoom Occ Wknd Day,      !- Sunday Schedule:Day Name
  LargeHotel GuestRoom Occ Default,       !- Monday Schedule:Day Name
  LargeHotel GuestRoom Occ Default,       !- Tuesday Schedule:Day Name
  LargeHotel GuestRoom Occ Default,       !- Wednesday Schedule:Day Name
  LargeHotel GuestRoom Occ Default,       !- Thursday Schedule:Day Name
  LargeHotel GuestRoom Occ Default,       !- Friday Schedule:Day Name
  LargeHotel GuestRoom Occ Default|Wkdy Day, !- Saturday Schedule:Day Name
  LargeHotel GuestRoom Occ Default,       !- Holiday Schedule:Day Name
  LargeHotel GuestRoom Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel GuestRoom Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel GuestRoom Occ Default,       !- CustomDay1 Schedule:Day Name
  LargeHotel GuestRoom Occ Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel BLDG Occ,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeHotel BLDG Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel GuestRoom Equip Week Rule - Jan1-Dec31, !- Name
  LargeHotel GuestRoom Equip Wknd Day,    !- Sunday Schedule:Day Name
  LargeHotel GuestRoom Equip Default,     !- Monday Schedule:Day Name
  LargeHotel GuestRoom Equip Default,     !- Tuesday Schedule:Day Name
  LargeHotel GuestRoom Equip Default,     !- Wednesday Schedule:Day Name
  LargeHotel GuestRoom Equip Default,     !- Thursday Schedule:Day Name
  LargeHotel GuestRoom Equip Default,     !- Friday Schedule:Day Name
  LargeHotel GuestRoom Equip Wknd Day,    !- Saturday Schedule:Day Name
  LargeHotel GuestRoom Equip Default,     !- Holiday Schedule:Day Name
  LargeHotel GuestRoom Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel GuestRoom Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel GuestRoom Equip Default,     !- CustomDay1 Schedule:Day Name
  LargeHotel GuestRoom Equip Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel GuestRoom Equip,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeHotel GuestRoom Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  LargeHotel Infil Quarter On Default,    !- Sunday Schedule:Day Name
  LargeHotel Infil Quarter On Default,    !- Monday Schedule:Day Name
  LargeHotel Infil Quarter On Default,    !- Tuesday Schedule:Day Name
  LargeHotel Infil Quarter On Default,    !- Wednesday Schedule:Day Name
  LargeHotel Infil Quarter On Default,    !- Thursday Schedule:Day Name
  LargeHotel Infil Quarter On Default,    !- Friday Schedule:Day Name
  LargeHotel Infil Quarter On Default,    !- Saturday Schedule:Day Name
  LargeHotel Infil Quarter On Default,    !- Holiday Schedule:Day Name
  LargeHotel Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Infil Quarter On Default,    !- CustomDay1 Schedule:Day Name
  LargeHotel Infil Quarter On Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Infil Quarter On,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeHotel Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel Kitchen Gas Week Rule - Jan1-Dec31, !- Name
  LargeHotel Kitchen Gas Default|Sun Day, !- Sunday Schedule:Day Name
  LargeHotel Kitchen Gas Default,         !- Monday Schedule:Day Name
  LargeHotel Kitchen Gas Default,         !- Tuesday Schedule:Day Name
  LargeHotel Kitchen Gas Default,         !- Wednesday Schedule:Day Name
  LargeHotel Kitchen Gas Default,         !- Thursday Schedule:Day Name
  LargeHotel Kitchen Gas Default,         !- Friday Schedule:Day Name
  LargeHotel Kitchen Gas Default,         !- Saturday Schedule:Day Name
  LargeHotel Kitchen Gas Default,         !- Holiday Schedule:Day Name
  LargeHotel Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Kitchen Gas Default,         !- CustomDay1 Schedule:Day Name
  LargeHotel Kitchen Gas Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Kitchen Gas,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeHotel Kitchen Gas Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel Kitchen_Elec_Equip_SCH Week Rule - Jan1-Dec31, !- Name
  LargeHotel Kitchen_Elec_Equip_SCH Default, !- Sunday Schedule:Day Name
  LargeHotel Kitchen_Elec_Equip_SCH Default|Wkdy|Sat Day, !- Monday Schedule:Day Name
  LargeHotel Kitchen_Elec_Equip_SCH Default|Wkdy|Sat Day, !- Tuesday Schedule:Day Name
  LargeHotel Kitchen_Elec_Equip_SCH Default|Wkdy|Sat Day, !- Wednesday Schedule:Day Name
  LargeHotel Kitchen_Elec_Equip_SCH Default|Wkdy|Sat Day, !- Thursday Schedule:Day Name
  LargeHotel Kitchen_Elec_Equip_SCH Default|Wkdy|Sat Day, !- Friday Schedule:Day Name
  LargeHotel Kitchen_Elec_Equip_SCH Default|Wkdy|Sat Day, !- Saturday Schedule:Day Name
  LargeHotel Kitchen_Elec_Equip_SCH Default, !- Holiday Schedule:Day Name
  LargeHotel Kitchen_Elec_Equip_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Kitchen_Elec_Equip_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Kitchen_Elec_Equip_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeHotel Kitchen_Elec_Equip_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Kitchen_Elec_Equip_SCH,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeHotel Kitchen_Elec_Equip_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel LaundryRoom Equip Week Rule - Jan1-Dec31, !- Name
  LargeHotel LaundryRoom Equip Default,   !- Sunday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default,   !- Monday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default,   !- Tuesday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default,   !- Wednesday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default,   !- Thursday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default,   !- Friday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default,   !- Saturday Schedule:Day Name
  LargeHotel LaundryRoom Equip Default,   !- Holiday Schedule:Day Name
  LargeHotel LaundryRoom Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel LaundryRoom Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel LaundryRoom Equip Default,   !- CustomDay1 Schedule:Day Name
  LargeHotel LaundryRoom Equip Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel LaundryRoom Equip,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeHotel LaundryRoom Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeHotel LaundryRoom Gas Week Rule - Jan1-Dec31, !- Name
  LargeHotel LaundryRoom Gas Default,     !- Sunday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default,     !- Monday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default,     !- Tuesday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default,     !- Wednesday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default,     !- Thursday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default,     !- Friday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default,     !- Saturday Schedule:Day Name
  LargeHotel LaundryRoom Gas Default,     !- Holiday Schedule:Day Name
  LargeHotel LaundryRoom Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel LaundryRoom Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel LaundryRoom Gas Default,     !- CustomDay1 Schedule:Day Name
  LargeHotel LaundryRoom Gas Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel LaundryRoom Gas,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  LargeHotel LaundryRoom Gas Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 1, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost DripDown Schedule Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost DripDown Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost DripDown Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost DripDown Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost DripDown Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Sunday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Monday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Tuesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Wednesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Thursday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Friday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Saturday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Holiday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  Refrigeration Defrost DripDown Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 1, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 59,                        !- Sunday Schedule:Day Name
  Schedule Day 59,                        !- Monday Schedule:Day Name
  Schedule Day 59,                        !- Tuesday Schedule:Day Name
  Schedule Day 59,                        !- Wednesday Schedule:Day Name
  Schedule Day 59,                        !- Thursday Schedule:Day Name
  Schedule Day 59,                        !- Friday Schedule:Day Name
  Schedule Day 59,                        !- Saturday Schedule:Day Name
  Schedule Day 59,                        !- Holiday Schedule:Day Name
  Schedule Day 59,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 59,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 59,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 59;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 70,                        !- Sunday Schedule:Day Name
  Schedule Day 70,                        !- Monday Schedule:Day Name
  Schedule Day 70,                        !- Tuesday Schedule:Day Name
  Schedule Day 70,                        !- Wednesday Schedule:Day Name
  Schedule Day 70,                        !- Thursday Schedule:Day Name
  Schedule Day 70,                        !- Friday Schedule:Day Name
  Schedule Day 70,                        !- Saturday Schedule:Day Name
  Schedule Day 70,                        !- Holiday Schedule:Day Name
  Schedule Day 70,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 70,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 70,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 70;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 71,                        !- Sunday Schedule:Day Name
  Schedule Day 71,                        !- Monday Schedule:Day Name
  Schedule Day 71,                        !- Tuesday Schedule:Day Name
  Schedule Day 71,                        !- Wednesday Schedule:Day Name
  Schedule Day 71,                        !- Thursday Schedule:Day Name
  Schedule Day 71,                        !- Friday Schedule:Day Name
  Schedule Day 71,                        !- Saturday Schedule:Day Name
  Schedule Day 71,                        !- Holiday Schedule:Day Name
  Schedule Day 71,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 71,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 71,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 71;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 72,                        !- Sunday Schedule:Day Name
  Schedule Day 72,                        !- Monday Schedule:Day Name
  Schedule Day 72,                        !- Tuesday Schedule:Day Name
  Schedule Day 72,                        !- Wednesday Schedule:Day Name
  Schedule Day 72,                        !- Thursday Schedule:Day Name
  Schedule Day 72,                        !- Friday Schedule:Day Name
  Schedule Day 72,                        !- Saturday Schedule:Day Name
  Schedule Day 72,                        !- Holiday Schedule:Day Name
  Schedule Day 72,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 72,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 72,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 72;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 73,                        !- Sunday Schedule:Day Name
  Schedule Day 73,                        !- Monday Schedule:Day Name
  Schedule Day 73,                        !- Tuesday Schedule:Day Name
  Schedule Day 73,                        !- Wednesday Schedule:Day Name
  Schedule Day 73,                        !- Thursday Schedule:Day Name
  Schedule Day 73,                        !- Friday Schedule:Day Name
  Schedule Day 73,                        !- Saturday Schedule:Day Name
  Schedule Day 73,                        !- Holiday Schedule:Day Name
  Schedule Day 73,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 73,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 73,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 73;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 74,                        !- Sunday Schedule:Day Name
  Schedule Day 74,                        !- Monday Schedule:Day Name
  Schedule Day 74,                        !- Tuesday Schedule:Day Name
  Schedule Day 74,                        !- Wednesday Schedule:Day Name
  Schedule Day 74,                        !- Thursday Schedule:Day Name
  Schedule Day 74,                        !- Friday Schedule:Day Name
  Schedule Day 74,                        !- Saturday Schedule:Day Name
  Schedule Day 74,                        !- Holiday Schedule:Day Name
  Schedule Day 74,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 74,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 74,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 74;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 15 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 75,                        !- Sunday Schedule:Day Name
  Schedule Day 75,                        !- Monday Schedule:Day Name
  Schedule Day 75,                        !- Tuesday Schedule:Day Name
  Schedule Day 75,                        !- Wednesday Schedule:Day Name
  Schedule Day 75,                        !- Thursday Schedule:Day Name
  Schedule Day 75,                        !- Friday Schedule:Day Name
  Schedule Day 75,                        !- Saturday Schedule:Day Name
  Schedule Day 75,                        !- Holiday Schedule:Day Name
  Schedule Day 75,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 75,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 75,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 75;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 15 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 16 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 76,                        !- Sunday Schedule:Day Name
  Schedule Day 76,                        !- Monday Schedule:Day Name
  Schedule Day 76,                        !- Tuesday Schedule:Day Name
  Schedule Day 76,                        !- Wednesday Schedule:Day Name
  Schedule Day 76,                        !- Thursday Schedule:Day Name
  Schedule Day 76,                        !- Friday Schedule:Day Name
  Schedule Day 76,                        !- Saturday Schedule:Day Name
  Schedule Day 76,                        !- Holiday Schedule:Day Name
  Schedule Day 76,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 76,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 76,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 76;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 16 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 17 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 77,                        !- Sunday Schedule:Day Name
  Schedule Day 77,                        !- Monday Schedule:Day Name
  Schedule Day 77,                        !- Tuesday Schedule:Day Name
  Schedule Day 77,                        !- Wednesday Schedule:Day Name
  Schedule Day 77,                        !- Thursday Schedule:Day Name
  Schedule Day 77,                        !- Friday Schedule:Day Name
  Schedule Day 77,                        !- Saturday Schedule:Day Name
  Schedule Day 77,                        !- Holiday Schedule:Day Name
  Schedule Day 77,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 77,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 77,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 77;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 17 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 18 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 78,                        !- Sunday Schedule:Day Name
  Schedule Day 78,                        !- Monday Schedule:Day Name
  Schedule Day 78,                        !- Tuesday Schedule:Day Name
  Schedule Day 78,                        !- Wednesday Schedule:Day Name
  Schedule Day 78,                        !- Thursday Schedule:Day Name
  Schedule Day 78,                        !- Friday Schedule:Day Name
  Schedule Day 78,                        !- Saturday Schedule:Day Name
  Schedule Day 78,                        !- Holiday Schedule:Day Name
  Schedule Day 78,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 78,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 78,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 78;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 18 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 19 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 79,                        !- Sunday Schedule:Day Name
  Schedule Day 79,                        !- Monday Schedule:Day Name
  Schedule Day 79,                        !- Tuesday Schedule:Day Name
  Schedule Day 79,                        !- Wednesday Schedule:Day Name
  Schedule Day 79,                        !- Thursday Schedule:Day Name
  Schedule Day 79,                        !- Friday Schedule:Day Name
  Schedule Day 79,                        !- Saturday Schedule:Day Name
  Schedule Day 79,                        !- Holiday Schedule:Day Name
  Schedule Day 79,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 79,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 79,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 79;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 19 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 60,                        !- Sunday Schedule:Day Name
  Schedule Day 60,                        !- Monday Schedule:Day Name
  Schedule Day 60,                        !- Tuesday Schedule:Day Name
  Schedule Day 60,                        !- Wednesday Schedule:Day Name
  Schedule Day 60,                        !- Thursday Schedule:Day Name
  Schedule Day 60,                        !- Friday Schedule:Day Name
  Schedule Day 60,                        !- Saturday Schedule:Day Name
  Schedule Day 60,                        !- Holiday Schedule:Day Name
  Schedule Day 60,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 60,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 60,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 60;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 20 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 80,                        !- Sunday Schedule:Day Name
  Schedule Day 80,                        !- Monday Schedule:Day Name
  Schedule Day 80,                        !- Tuesday Schedule:Day Name
  Schedule Day 80,                        !- Wednesday Schedule:Day Name
  Schedule Day 80,                        !- Thursday Schedule:Day Name
  Schedule Day 80,                        !- Friday Schedule:Day Name
  Schedule Day 80,                        !- Saturday Schedule:Day Name
  Schedule Day 80,                        !- Holiday Schedule:Day Name
  Schedule Day 80,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 80,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 80,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 80;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 20 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 21 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 81,                        !- Sunday Schedule:Day Name
  Schedule Day 81,                        !- Monday Schedule:Day Name
  Schedule Day 81,                        !- Tuesday Schedule:Day Name
  Schedule Day 81,                        !- Wednesday Schedule:Day Name
  Schedule Day 81,                        !- Thursday Schedule:Day Name
  Schedule Day 81,                        !- Friday Schedule:Day Name
  Schedule Day 81,                        !- Saturday Schedule:Day Name
  Schedule Day 81,                        !- Holiday Schedule:Day Name
  Schedule Day 81,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 81,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 81,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 81;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 21 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 22 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 82,                        !- Sunday Schedule:Day Name
  Schedule Day 82,                        !- Monday Schedule:Day Name
  Schedule Day 82,                        !- Tuesday Schedule:Day Name
  Schedule Day 82,                        !- Wednesday Schedule:Day Name
  Schedule Day 82,                        !- Thursday Schedule:Day Name
  Schedule Day 82,                        !- Friday Schedule:Day Name
  Schedule Day 82,                        !- Saturday Schedule:Day Name
  Schedule Day 82,                        !- Holiday Schedule:Day Name
  Schedule Day 82,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 82,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 82,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 82;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 22 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 23 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 83,                        !- Sunday Schedule:Day Name
  Schedule Day 83,                        !- Monday Schedule:Day Name
  Schedule Day 83,                        !- Tuesday Schedule:Day Name
  Schedule Day 83,                        !- Wednesday Schedule:Day Name
  Schedule Day 83,                        !- Thursday Schedule:Day Name
  Schedule Day 83,                        !- Friday Schedule:Day Name
  Schedule Day 83,                        !- Saturday Schedule:Day Name
  Schedule Day 83,                        !- Holiday Schedule:Day Name
  Schedule Day 83,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 83,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 83,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 83;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 23 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 24 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 84,                        !- Sunday Schedule:Day Name
  Schedule Day 84,                        !- Monday Schedule:Day Name
  Schedule Day 84,                        !- Tuesday Schedule:Day Name
  Schedule Day 84,                        !- Wednesday Schedule:Day Name
  Schedule Day 84,                        !- Thursday Schedule:Day Name
  Schedule Day 84,                        !- Friday Schedule:Day Name
  Schedule Day 84,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 24 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 25 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 85,                        !- Sunday Schedule:Day Name
  Schedule Day 85,                        !- Monday Schedule:Day Name
  Schedule Day 85,                        !- Tuesday Schedule:Day Name
  Schedule Day 85,                        !- Wednesday Schedule:Day Name
  Schedule Day 85,                        !- Thursday Schedule:Day Name
  Schedule Day 85,                        !- Friday Schedule:Day Name
  Schedule Day 85,                        !- Saturday Schedule:Day Name
  Schedule Day 85,                        !- Holiday Schedule:Day Name
  Schedule Day 85,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 85,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 85,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 85;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 25 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 26 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 86,                        !- Sunday Schedule:Day Name
  Schedule Day 86,                        !- Monday Schedule:Day Name
  Schedule Day 86,                        !- Tuesday Schedule:Day Name
  Schedule Day 86,                        !- Wednesday Schedule:Day Name
  Schedule Day 86,                        !- Thursday Schedule:Day Name
  Schedule Day 86,                        !- Friday Schedule:Day Name
  Schedule Day 86,                        !- Saturday Schedule:Day Name
  Schedule Day 86,                        !- Holiday Schedule:Day Name
  Schedule Day 86,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 86,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 86,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 86;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 26 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 27 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 87,                        !- Sunday Schedule:Day Name
  Schedule Day 87,                        !- Monday Schedule:Day Name
  Schedule Day 87,                        !- Tuesday Schedule:Day Name
  Schedule Day 87,                        !- Wednesday Schedule:Day Name
  Schedule Day 87,                        !- Thursday Schedule:Day Name
  Schedule Day 87,                        !- Friday Schedule:Day Name
  Schedule Day 87,                        !- Saturday Schedule:Day Name
  Schedule Day 87,                        !- Holiday Schedule:Day Name
  Schedule Day 87,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 87,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 87,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 87;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 27 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 28 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 88,                        !- Sunday Schedule:Day Name
  Schedule Day 88,                        !- Monday Schedule:Day Name
  Schedule Day 88,                        !- Tuesday Schedule:Day Name
  Schedule Day 88,                        !- Wednesday Schedule:Day Name
  Schedule Day 88,                        !- Thursday Schedule:Day Name
  Schedule Day 88,                        !- Friday Schedule:Day Name
  Schedule Day 88,                        !- Saturday Schedule:Day Name
  Schedule Day 88,                        !- Holiday Schedule:Day Name
  Schedule Day 88,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 88,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 88,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 88;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 28 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 29 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 89,                        !- Sunday Schedule:Day Name
  Schedule Day 89,                        !- Monday Schedule:Day Name
  Schedule Day 89,                        !- Tuesday Schedule:Day Name
  Schedule Day 89,                        !- Wednesday Schedule:Day Name
  Schedule Day 89,                        !- Thursday Schedule:Day Name
  Schedule Day 89,                        !- Friday Schedule:Day Name
  Schedule Day 89,                        !- Saturday Schedule:Day Name
  Schedule Day 89,                        !- Holiday Schedule:Day Name
  Schedule Day 89,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 89,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 89,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 89;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 29 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 61,                        !- Sunday Schedule:Day Name
  Schedule Day 61,                        !- Monday Schedule:Day Name
  Schedule Day 61,                        !- Tuesday Schedule:Day Name
  Schedule Day 61,                        !- Wednesday Schedule:Day Name
  Schedule Day 61,                        !- Thursday Schedule:Day Name
  Schedule Day 61,                        !- Friday Schedule:Day Name
  Schedule Day 61,                        !- Saturday Schedule:Day Name
  Schedule Day 61,                        !- Holiday Schedule:Day Name
  Schedule Day 61,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 61,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 61,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 61;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 30 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 90,                        !- Sunday Schedule:Day Name
  Schedule Day 90,                        !- Monday Schedule:Day Name
  Schedule Day 90,                        !- Tuesday Schedule:Day Name
  Schedule Day 90,                        !- Wednesday Schedule:Day Name
  Schedule Day 90,                        !- Thursday Schedule:Day Name
  Schedule Day 90,                        !- Friday Schedule:Day Name
  Schedule Day 90,                        !- Saturday Schedule:Day Name
  Schedule Day 90,                        !- Holiday Schedule:Day Name
  Schedule Day 90,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 90,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 90,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 90;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 30 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 31 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 91,                        !- Sunday Schedule:Day Name
  Schedule Day 91,                        !- Monday Schedule:Day Name
  Schedule Day 91,                        !- Tuesday Schedule:Day Name
  Schedule Day 91,                        !- Wednesday Schedule:Day Name
  Schedule Day 91,                        !- Thursday Schedule:Day Name
  Schedule Day 91,                        !- Friday Schedule:Day Name
  Schedule Day 91,                        !- Saturday Schedule:Day Name
  Schedule Day 91,                        !- Holiday Schedule:Day Name
  Schedule Day 91,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 91,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 91,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 91;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 31 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 32 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 92,                        !- Sunday Schedule:Day Name
  Schedule Day 92,                        !- Monday Schedule:Day Name
  Schedule Day 92,                        !- Tuesday Schedule:Day Name
  Schedule Day 92,                        !- Wednesday Schedule:Day Name
  Schedule Day 92,                        !- Thursday Schedule:Day Name
  Schedule Day 92,                        !- Friday Schedule:Day Name
  Schedule Day 92,                        !- Saturday Schedule:Day Name
  Schedule Day 92,                        !- Holiday Schedule:Day Name
  Schedule Day 92,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 92,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 92,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 92;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 32 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 33 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 95,                        !- Sunday Schedule:Day Name
  Schedule Day 95,                        !- Monday Schedule:Day Name
  Schedule Day 95,                        !- Tuesday Schedule:Day Name
  Schedule Day 95,                        !- Wednesday Schedule:Day Name
  Schedule Day 95,                        !- Thursday Schedule:Day Name
  Schedule Day 95,                        !- Friday Schedule:Day Name
  Schedule Day 95,                        !- Saturday Schedule:Day Name
  Schedule Day 95,                        !- Holiday Schedule:Day Name
  Schedule Day 95,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 95,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 95,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 95;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 33 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 34 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 96,                        !- Sunday Schedule:Day Name
  Schedule Day 96,                        !- Monday Schedule:Day Name
  Schedule Day 96,                        !- Tuesday Schedule:Day Name
  Schedule Day 96,                        !- Wednesday Schedule:Day Name
  Schedule Day 96,                        !- Thursday Schedule:Day Name
  Schedule Day 96,                        !- Friday Schedule:Day Name
  Schedule Day 96,                        !- Saturday Schedule:Day Name
  Schedule Day 96,                        !- Holiday Schedule:Day Name
  Schedule Day 96,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 96,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 96,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 96;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 34 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 35 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 97,                        !- Sunday Schedule:Day Name
  Schedule Day 97,                        !- Monday Schedule:Day Name
  Schedule Day 97,                        !- Tuesday Schedule:Day Name
  Schedule Day 97,                        !- Wednesday Schedule:Day Name
  Schedule Day 97,                        !- Thursday Schedule:Day Name
  Schedule Day 97,                        !- Friday Schedule:Day Name
  Schedule Day 97,                        !- Saturday Schedule:Day Name
  Schedule Day 97,                        !- Holiday Schedule:Day Name
  Schedule Day 97,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 97,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 97,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 97;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 35 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 62,                        !- Sunday Schedule:Day Name
  Schedule Day 62,                        !- Monday Schedule:Day Name
  Schedule Day 62,                        !- Tuesday Schedule:Day Name
  Schedule Day 62,                        !- Wednesday Schedule:Day Name
  Schedule Day 62,                        !- Thursday Schedule:Day Name
  Schedule Day 62,                        !- Friday Schedule:Day Name
  Schedule Day 62,                        !- Saturday Schedule:Day Name
  Schedule Day 62,                        !- Holiday Schedule:Day Name
  Schedule Day 62,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 62,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 62,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 62;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 63,                        !- Sunday Schedule:Day Name
  Schedule Day 63,                        !- Monday Schedule:Day Name
  Schedule Day 63,                        !- Tuesday Schedule:Day Name
  Schedule Day 63,                        !- Wednesday Schedule:Day Name
  Schedule Day 63,                        !- Thursday Schedule:Day Name
  Schedule Day 63,                        !- Friday Schedule:Day Name
  Schedule Day 63,                        !- Saturday Schedule:Day Name
  Schedule Day 63,                        !- Holiday Schedule:Day Name
  Schedule Day 63,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 63,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 63,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 63;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 66,                        !- Sunday Schedule:Day Name
  Schedule Day 66,                        !- Monday Schedule:Day Name
  Schedule Day 66,                        !- Tuesday Schedule:Day Name
  Schedule Day 66,                        !- Wednesday Schedule:Day Name
  Schedule Day 66,                        !- Thursday Schedule:Day Name
  Schedule Day 66,                        !- Friday Schedule:Day Name
  Schedule Day 66,                        !- Saturday Schedule:Day Name
  Schedule Day 66,                        !- Holiday Schedule:Day Name
  Schedule Day 66,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 66,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 66,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 66;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 67,                        !- Sunday Schedule:Day Name
  Schedule Day 67,                        !- Monday Schedule:Day Name
  Schedule Day 67,                        !- Tuesday Schedule:Day Name
  Schedule Day 67,                        !- Wednesday Schedule:Day Name
  Schedule Day 67,                        !- Thursday Schedule:Day Name
  Schedule Day 67,                        !- Friday Schedule:Day Name
  Schedule Day 67,                        !- Saturday Schedule:Day Name
  Schedule Day 67,                        !- Holiday Schedule:Day Name
  Schedule Day 67,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 67,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 67,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 67;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 68,                        !- Sunday Schedule:Day Name
  Schedule Day 68,                        !- Monday Schedule:Day Name
  Schedule Day 68,                        !- Tuesday Schedule:Day Name
  Schedule Day 68,                        !- Wednesday Schedule:Day Name
  Schedule Day 68,                        !- Thursday Schedule:Day Name
  Schedule Day 68,                        !- Friday Schedule:Day Name
  Schedule Day 68,                        !- Saturday Schedule:Day Name
  Schedule Day 68,                        !- Holiday Schedule:Day Name
  Schedule Day 68,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 68,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 68,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 68;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 69,                        !- Sunday Schedule:Day Name
  Schedule Day 69,                        !- Monday Schedule:Day Name
  Schedule Day 69,                        !- Tuesday Schedule:Day Name
  Schedule Day 69,                        !- Wednesday Schedule:Day Name
  Schedule Day 69,                        !- Thursday Schedule:Day Name
  Schedule Day 69,                        !- Friday Schedule:Day Name
  Schedule Day 69,                        !- Saturday Schedule:Day Name
  Schedule Day 69,                        !- Holiday Schedule:Day Name
  Schedule Day 69,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 69,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 69,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 69;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.04F Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.04F Default,       !- Sunday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Monday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Thursday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Friday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Saturday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Holiday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.04F Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.04F,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.04F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  9 DOAS Air Loop HVAC,                   !- Name
  9 DOAS Air Loop HVAC Controllers,       !- Controller List Name
  9 DOAS Air Loop HVAC AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 DOAS Air Loop HVAC Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  Node 129,                               !- Supply Side Inlet Node Name
  Node 132,                               !- Demand Side Outlet Node Name
  9 DOAS Air Loop HVAC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  9 DOAS Air Loop HVAC Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  9 DOAS Air Loop HVAC Supply Outlet Nodes, !- Name
  Node 130;                               !- Node Name 1

NodeList,
  9 DOAS Air Loop HVAC Demand Inlet Nodes, !- Name
  Node 131;                               !- Node Name 1

Sizing:System,
  9 DOAS Air Loop HVAC,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  9 DOAS Air Loop HVAC Controllers,       !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 15,               !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 14;               !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 15,               !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 139,                               !- Sensor Node Name
  Node 137,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 14,               !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 136,                               !- Sensor Node Name
  Node 134,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  9 DOAS Air Loop HVAC AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  HotelLarge HVACOperationSchd,           !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  9 DOAS Air Loop HVAC Supply Branches,   !- Name
  9 DOAS Air Loop HVAC Main Branch;       !- Branch Name 1

Branch,
  9 DOAS Air Loop HVAC Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 129,                               !- Component Inlet Node Name 1
  Node 142,                               !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  Coil Cooling Water 1,                   !- Component Name 2
  Node 142,                               !- Component Inlet Node Name 2
  Node 139,                               !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  Coil Heating Water 1,                   !- Component Name 3
  Node 139,                               !- Component Inlet Node Name 3
  Node 136,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  DOAS fan,                               !- Component Name 4
  Node 136,                               !- Component Inlet Node Name 4
  Node 130;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 1 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  DOAS OA Controller;                     !- Controller Name 1

Controller:OutdoorAir,
  DOAS OA Controller,                     !- Name
  Node 141,                               !- Relief Air Outlet Node Name
  Node 129,                               !- Return Air Node Name
  Node 142,                               !- Mixed Air Node Name
  Node 140,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 140;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 142,                               !- Mixed Air Node Name
  Node 140,                               !- Outdoor Air Stream Node Name
  Node 141,                               !- Relief Air Stream Node Name
  Node 129;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 142 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 130,                               !- Reference Setpoint Node Name
  Node 136,                               !- Fan Inlet Node Name
  Node 130,                               !- Fan Outlet Node Name
  Node 142;                               !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Coil Cooling Water 1,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 137,                               !- Water Inlet Node Name
  Node 138,                               !- Water Outlet Node Name
  Node 142,                               !- Air Inlet Node Name
  Node 139,                               !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 139 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 130,                               !- Reference Setpoint Node Name
  Node 136,                               !- Fan Inlet Node Name
  Node 130,                               !- Fan Outlet Node Name
  Node 139;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Coil Heating Water 1,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 134,                               !- Water Inlet Node Name
  Node 135,                               !- Water Outlet Node Name
  Node 139,                               !- Air Inlet Node Name
  Node 136,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 136 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 130,                               !- Reference Setpoint Node Name
  Node 136,                               !- Fan Inlet Node Name
  Node 130,                               !- Fan Outlet Node Name
  Node 136;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS fan,                               !- Name
  HotelLarge HVACOperationSchd,           !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.0511990453697,                        !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 136,                               !- Air Inlet Node Name
  Node 130;                               !- Air Outlet Node Name

SetpointManager:OutdoorAirReset,
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  15.5,                                   !- Setpoint at Outdoor Low Temperature {C}
  15.5,                                   !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21,                                     !- Outdoor High Temperature {C}
  Node 130;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 DOAS Air Loop HVAC Node 131 Supply Path, !- Name
  Node 131,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 131,                               !- Inlet Node Name
  Room_1_Flr_3 ZNAir Terminal Inlet Node, !- Outlet Node Name 1
  Room_2_Flr_3 ZNAir Terminal Inlet Node, !- Outlet Node Name 2
  Room_3_Mult19_Flr_3 ZNAir Terminal Inlet Node, !- Outlet Node Name 3
  Room_4_Mult19_Flr_3 ZNAir Terminal Inlet Node, !- Outlet Node Name 4
  Room_5_Flr_3 ZNAir Terminal Inlet Node, !- Outlet Node Name 5
  Room_6_Flr_3 ZNAir Terminal Inlet Node, !- Outlet Node Name 6
  Room_1_Flr_6 ZNAir Terminal Inlet Node, !- Outlet Node Name 7
  Room_2_Flr_6 ZNAir Terminal Inlet Node, !- Outlet Node Name 8
  Room_3_Mult9_Flr_6 ZNAir Terminal Inlet Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 DOAS Air Loop HVAC Return Path,       !- Name
  Node 132,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 132,                               !- Outlet Node Name
  Node 149,                               !- Inlet Node Name 1
  Node 157,                               !- Inlet Node Name 2
  Node 165,                               !- Inlet Node Name 3
  Node 173,                               !- Inlet Node Name 4
  Node 181,                               !- Inlet Node Name 5
  Node 189,                               !- Inlet Node Name 6
  Node 197,                               !- Inlet Node Name 7
  Node 205,                               !- Inlet Node Name 8
  Node 213;                               !- Inlet Node Name 9

AirLoopHVAC,
  VAV WITH REHEAT,                        !- Name
  VAV WITH REHEAT Controllers,            !- Controller List Name
  VAV WITH REHEAT AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV WITH REHEAT Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  Node 51,                                !- Supply Side Inlet Node Name
  Node 54,                                !- Demand Side Outlet Node Name
  VAV WITH REHEAT Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  VAV WITH REHEAT Supply Outlet Nodes;    !- Supply Side Outlet Node Names

NodeList,
  VAV WITH REHEAT Supply Outlet Nodes,    !- Name
  Node 52;                                !- Node Name 1

NodeList,
  VAV WITH REHEAT Demand Inlet Nodes,     !- Name
  Node 53;                                !- Node Name 1

Sizing:System,
  VAV WITH REHEAT,                        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV WITH REHEAT Controllers,            !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV WITH REHEAT Clg Coil Controller,    !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV WITH REHEAT Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  VAV WITH REHEAT Clg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 59,                                !- Sensor Node Name
  Node 60,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV WITH REHEAT Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 56,                                !- Sensor Node Name
  Node 57,                                !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  VAV WITH REHEAT AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  HotelLarge HVACOperationSchd,           !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  VAV WITH REHEAT Supply Branches,        !- Name
  VAV WITH REHEAT Main Branch;            !- Branch Name 1

Branch,
  VAV WITH REHEAT Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV WITH REHEAT OA Sys,                 !- Component Name 1
  Node 51,                                !- Component Inlet Node Name 1
  Node 64,                                !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV WITH REHEAT Clg Coil,               !- Component Name 2
  Node 64,                                !- Component Inlet Node Name 2
  Node 59,                                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV WITH REHEAT Main Htg Coil,          !- Component Name 3
  Node 59,                                !- Component Inlet Node Name 3
  Node 56,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  VAV WITH REHEAT Fan,                    !- Component Name 4
  Node 56,                                !- Component Inlet Node Name 4
  Node 52;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  VAV WITH REHEAT OA Sys,                 !- Name
  VAV WITH REHEAT OA Sys Controller List, !- Controller List Name
  VAV WITH REHEAT OA Sys Equipment List,  !- Outdoor Air Equipment List Name
  VAV WITH REHEAT OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  VAV WITH REHEAT OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV WITH REHEAT OA Controller;          !- Controller Name 1

Controller:OutdoorAir,
  VAV WITH REHEAT OA Controller,          !- Name
  Node 63,                                !- Relief Air Outlet Node Name
  Node 51,                                !- Return Air Node Name
  Node 64,                                !- Mixed Air Node Name
  Node 62,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  HotelLarge HVACOperationSchd,           !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV WITH REHEAT Vent Controller,        !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV WITH REHEAT OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV WITH REHEAT OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV WITH REHEAT OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 62;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV WITH REHEAT OA Sys Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV WITH REHEAT OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  VAV WITH REHEAT OA Sys Outdoor Air Mixer, !- Name
  Node 64,                                !- Mixed Air Node Name
  Node 62,                                !- Outdoor Air Stream Node Name
  Node 63,                                !- Relief Air Stream Node Name
  Node 51;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 64 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 52,                                !- Reference Setpoint Node Name
  Node 56,                                !- Fan Inlet Node Name
  Node 52,                                !- Fan Outlet Node Name
  Node 64;                                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV WITH REHEAT Clg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 60,                                !- Water Inlet Node Name
  Node 61,                                !- Water Outlet Node Name
  Node 64,                                !- Air Inlet Node Name
  Node 59,                                !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 59 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 52,                                !- Reference Setpoint Node Name
  Node 56,                                !- Fan Inlet Node Name
  Node 52,                                !- Fan Outlet Node Name
  Node 59;                                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV WITH REHEAT Main Htg Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 57,                                !- Water Inlet Node Name
  Node 58,                                !- Water Outlet Node Name
  Node 59,                                !- Air Inlet Node Name
  Node 56,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 56 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 52,                                !- Reference Setpoint Node Name
  Node 56,                                !- Fan Inlet Node Name
  Node 52,                                !- Fan Outlet Node Name
  Node 56;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV WITH REHEAT Fan,                    !- Name
  HotelLarge HVACOperationSchd,           !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.7,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.1631,                                 !- Fan Power Coefficient 1
  1.5901,                                 !- Fan Power Coefficient 2
  -0.8817,                                !- Fan Power Coefficient 3
  0.1281,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 56,                                !- Air Inlet Node Name
  Node 52;                                !- Air Outlet Node Name

SetpointManager:Scheduled,
  13 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.04F,               !- Schedule Name
  Node 52;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV WITH REHEAT Node 53 Supply Path,    !- Name
  Node 53,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 53,                                !- Inlet Node Name
  Node 68,                                !- Outlet Node Name 1
  Node 73,                                !- Outlet Node Name 2
  Node 78,                                !- Outlet Node Name 3
  Node 83,                                !- Outlet Node Name 4
  Node 88,                                !- Outlet Node Name 5
  Node 93,                                !- Outlet Node Name 6
  Node 98,                                !- Outlet Node Name 7
  Node 103,                               !- Outlet Node Name 8
  Node 108,                               !- Outlet Node Name 9
  Node 113,                               !- Outlet Node Name 10
  Node 118,                               !- Outlet Node Name 11
  Node 123,                               !- Outlet Node Name 12
  Node 128;                               !- Outlet Node Name 13

AirLoopHVAC:ReturnPath,
  VAV WITH REHEAT Return Path,            !- Name
  Node 54,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 54,                                !- Outlet Node Name
  Node 67,                                !- Inlet Node Name 1
  Node 72,                                !- Inlet Node Name 2
  Node 77,                                !- Inlet Node Name 3
  Node 82,                                !- Inlet Node Name 4
  Node 87,                                !- Inlet Node Name 5
  Node 92,                                !- Inlet Node Name 6
  Node 97,                                !- Inlet Node Name 7
  Node 102,                               !- Inlet Node Name 8
  Node 107,                               !- Inlet Node Name 9
  Node 112,                               !- Inlet Node Name 10
  Node 117,                               !- Inlet Node Name 11
  Node 122,                               !- Inlet Node Name 12
  Node 127;                               !- Inlet Node Name 13

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 38,                                !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 37,                                !- Plant Side Inlet Node Name
  Node 38,                                !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 40,                                !- Demand Side Inlet Node Name
  Node 41,                                !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Chilled Water Loop Pump,                !- Component Name 1
  Node 37,                                !- Component Inlet Node Name 1
  Node 43;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Chilled Water Loop Pump,                !- Name
  Node 37,                                !- Inlet Node Name
  Node 43,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  DOE Ref 1980-2004 AirCooled WithCondenser  Chiller 0 754tons 1.4kW/ton, !- Component Name 1
  Node 39,                                !- Component Inlet Node Name 1
  Node 44;                                !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  DOE Ref 1980-2004 AirCooled WithCondenser  Chiller 0 754tons 1.4kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.49964463397299,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  ChlrAirRecipQRatio_fTchwsToadbSI,       !- Cooling Capacity Function of Temperature Curve Name
  ChlrAirRecipEIRRatio_fTchwsToadbSI,     !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrAirRecipEIRRatio_fQRatio,           !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  Node 39,                                !- Chilled Water Inlet Node Name
  Node 44,                                !- Chilled Water Outlet Node Name
  DOE Ref 1980-2004 AirCooled WithCondenser  Chiller 0 754tons 1.4kW/ton Inlet Node For Condenser, !- Condenser Inlet Node Name
  DOE Ref 1980-2004 AirCooled WithCondenser  Chiller 0 754tons 1.4kW/ton Outlet Node For Condenser, !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OutdoorAir:NodeList,
  DOE Ref 1980-2004 AirCooled WithCondenser  Chiller 0 754tons 1.4kW/ton Inlet Node For Condenser; !- Node or NodeList Name 1

Curve:Biquadratic,
  ChlrAirRecipQRatio_fTchwsToadbSI,       !- Name
  1.12603,                                !- Coefficient1 Constant
  0.041571,                               !- Coefficient2 x
  0.000253,                               !- Coefficient3 x**2
  -0.010526,                              !- Coefficient4 y
  1e-05,                                  !- Coefficient5 y**2
  -0.000256,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.82,                                   !- Minimum Curve Output {BasedOnField A4}
  1.3;                                    !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  ChlrAirRecipEIRRatio_fTchwsToadbSI,     !- Name
  0.542784,                               !- Coefficient1 Constant
  -0.013907,                              !- Coefficient2 x
  0.000476,                               !- Coefficient3 x**2
  0.012197,                               !- Coefficient4 y
  0.000149,                               !- Coefficient5 y**2
  -0.000334,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.72,                                   !- Minimum Curve Output {BasedOnField A4}
  1.3;                                    !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  ChlrAirRecipEIRRatio_fQRatio,           !- Name
  0.114437,                               !- Coefficient1 Constant
  0.545933,                               !- Coefficient2 x
  0.342299,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.11;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Node 45,                                !- Component Inlet Node Name 1
  Node 46;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Node 45,                                !- Inlet Node Name
  Node 46;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Node 48,                                !- Component Inlet Node Name 1
  Node 38;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Node 48,                                !- Inlet Node Name
  Node 38;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled water loop setpoint manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Node 38;                                !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Branch 5,     !- Branch Name 6
  Chilled Water Loop Demand Branch 6,     !- Branch Name 7
  Chilled Water Loop Demand Branch 7,     !- Branch Name 8
  Chilled Water Loop Demand Branch 8,     !- Branch Name 9
  Chilled Water Loop Demand Branch 9,     !- Branch Name 10
  Chilled Water Loop Demand Branch 10,    !- Branch Name 11
  Chilled Water Loop Demand Branch 11,    !- Branch Name 12
  Chilled Water Loop Demand Branch 12,    !- Branch Name 13
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 14
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 15

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
