
Version,
  9.0;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  DOE Ref 1980-2004-LargeHotel-ASHRAE 169-2006-1A created: 2017-12-25 16:13:06 -0700, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Canopy,                                 !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.338, -9.144, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  37.338, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  28.194, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  28.194, -9.144, 3.9624;                 !- X,Y,Z Vertex 4 {m}

Zone,
  Banquet_Flr_6 ZN,                       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Banquet_Flr_6_Ceiling,                  !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Banquet_Flr_6 ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Banquet_Flr_6_Floor,                    !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Banquet_Flr_6 ZN,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 16.152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Banquet_Flr_6 ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_3_West,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Banquet_Flr_6 ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Banquet_Flr_6_Wall_North_Window,        !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Banquet_Flr_6_Wall_North,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.9388920802221, 22.86, 18.4549770987339, !- X,Y,Z Vertex 1 {m}
  38.9388920802221, 22.86, 17.2930229012661, !- X,Y,Z Vertex 2 {m}
  13.7921079197779, 22.86, 17.2930229012661, !- X,Y,Z Vertex 3 {m}
  13.7921079197779, 22.86, 18.4549770987339; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Banquet_Flr_6 ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_3_North,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Banquet_Flr_6 ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_1_East,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Banquet_Flr_6_Wall_North_Window - Overhang, !- Name
  Banquet_Flr_6_Ceiling,                  !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.164, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  39.567, 22.86, 18.484,                  !- X,Y,Z Vertex 2 {m}
  39.567, 23.3410373542833, 18.484,       !- X,Y,Z Vertex 3 {m}
  13.164, 23.3410373542833, 18.484;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Banquet_Flr_6 Mass,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  Banquet_Flr_6 ZN,                       !- Zone Name
  663.314904;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Banquet_Flr_6 ZN Thermostat,            !- Name
  Banquet_Flr_6 ZN,                       !- Zone or ZoneList Name
  Banquet_Flr_6 ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Banquet Thermostat 2;        !- Control Name 1

Schedule:Compact,
  Banquet_Flr_6 ZN Thermostat Schedule,   !- Name
  Banquet_Flr_6 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Banquet_Flr_6 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Banquet Thermostat 2,        !- Name
  LargeHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  LargeHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  LargeHotel HtgSetp Default,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.000001695421;                        !- Value Until Time 1

Schedule:Week:Daily,
  LargeHotel HtgSetp Week Rule - Jan1-Dec31, !- Name
  LargeHotel HtgSetp Default,             !- Sunday Schedule:Day Name
  LargeHotel HtgSetp Default,             !- Monday Schedule:Day Name
  LargeHotel HtgSetp Default,             !- Tuesday Schedule:Day Name
  LargeHotel HtgSetp Default,             !- Wednesday Schedule:Day Name
  LargeHotel HtgSetp Default,             !- Thursday Schedule:Day Name
  LargeHotel HtgSetp Default,             !- Friday Schedule:Day Name
  LargeHotel HtgSetp Default,             !- Saturday Schedule:Day Name
  LargeHotel HtgSetp Default,             !- Holiday Schedule:Day Name
  LargeHotel HtgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  LargeHotel HtgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  LargeHotel HtgSetp Default,             !- CustomDay1 Schedule:Day Name
  LargeHotel HtgSetp Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel HtgSetp,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel HtgSetp Summer Design Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.000001695421;                        !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel HtgSetp Winter Design Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.000001695421;                        !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel ClgSetp Default,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.0000025431315;                       !- Value Until Time 1

Schedule:Week:Daily,
  LargeHotel ClgSetp Week Rule - Jan1-Dec31, !- Name
  LargeHotel ClgSetp Default,             !- Sunday Schedule:Day Name
  LargeHotel ClgSetp Default,             !- Monday Schedule:Day Name
  LargeHotel ClgSetp Default,             !- Tuesday Schedule:Day Name
  LargeHotel ClgSetp Default,             !- Wednesday Schedule:Day Name
  LargeHotel ClgSetp Default,             !- Thursday Schedule:Day Name
  LargeHotel ClgSetp Default,             !- Friday Schedule:Day Name
  LargeHotel ClgSetp Default,             !- Saturday Schedule:Day Name
  LargeHotel ClgSetp Default,             !- Holiday Schedule:Day Name
  LargeHotel ClgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  LargeHotel ClgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  LargeHotel ClgSetp Default,             !- CustomDay1 Schedule:Day Name
  LargeHotel ClgSetp Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel ClgSetp,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel ClgSetp Summer Design Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  24;                                     !- Value Until Time 2

Schedule:Day:Interval,
  LargeHotel ClgSetp Winter Design Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  24;                                     !- Value Until Time 2

ZoneHVAC:EquipmentConnections,
  Banquet_Flr_6 ZN,                       !- Zone Name
  Banquet_Flr_6 ZN Equipment List,        !- Zone Conditioning Equipment List Name
  Banquet_Flr_6 ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  Banquet_Flr_6 ZN Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  Banquet_Flr_6 ZN Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Banquet_Flr_6 ZN Inlet Node List,       !- Name
  Node 111;                               !- Node Name 1

NodeList,
  Banquet_Flr_6 ZN Exhaust Node List,     !- Name
  Node 214;                               !- Node Name 1

NodeList,
  Banquet_Flr_6 ZN Return Node List,      !- Name
  Node 112;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Banquet_Flr_6 ZN VAV Term,          !- Name
  Node 111,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Banquet_Flr_6 ZN VAV Term;              !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Banquet_Flr_6 ZN VAV Term,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Banquet_Flr_6 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 113,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Banquet_Flr_6 ZN Rht Coil,              !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 111,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Banquet_Flr_6 ZN Rht Coil,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 109,                               !- Water Inlet Node Name
  Node 110,                               !- Water Outlet Node Name
  Banquet_Flr_6 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 111,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:ZoneExhaust,
  Banquet_Flr_6 Exhaust Fan,              !- Name
  Always On,                              !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.9438948864,                           !- Maximum Flow Rate {m3/s}
  Node 214,                               !- Air Inlet Node Name
  Node 215,                               !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  Always On Default,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Banquet_Flr_6 ZN Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Banquet_Flr_6 ZN VAV Term,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Banquet_Flr_6 Exhaust Fan,              !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Banquet_Flr_6 ZN,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Banquet Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Banquet_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Banquet_Flr_6 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  HotelLarge HVACOperationSchd Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  HotelLarge HVACOperationSchd Week Rule - Jan1-Dec31, !- Name
  HotelLarge HVACOperationSchd Default,   !- Sunday Schedule:Day Name
  HotelLarge HVACOperationSchd Default,   !- Monday Schedule:Day Name
  HotelLarge HVACOperationSchd Default,   !- Tuesday Schedule:Day Name
  HotelLarge HVACOperationSchd Default,   !- Wednesday Schedule:Day Name
  HotelLarge HVACOperationSchd Default,   !- Thursday Schedule:Day Name
  HotelLarge HVACOperationSchd Default,   !- Friday Schedule:Day Name
  HotelLarge HVACOperationSchd Default,   !- Saturday Schedule:Day Name
  HotelLarge HVACOperationSchd Default,   !- Holiday Schedule:Day Name
  HotelLarge HVACOperationSchd Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge HVACOperationSchd Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge HVACOperationSchd Default,   !- CustomDay1 Schedule:Day Name
  HotelLarge HVACOperationSchd Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge HVACOperationSchd,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  HotelLarge HVACOperationSchd Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge HVACOperationSchd Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge HVACOperationSchd Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  VAV WITH REHEAT Vent Controller,        !- Name
  HotelLarge HVACOperationSchd,           !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Banquet_Flr_6 ZN,                       !- Zone Name 1
  LargeHotel Banquet Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Banquet_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Basement ZN,                            !- Zone Name 2
  LargeHotel Basement Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Basement ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
  Cafe_Flr_1 ZN,                          !- Zone Name 3
  LargeHotel Cafe Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  Cafe_Flr_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Corridor_Flr_3 ZN,                      !- Zone Name 4
  LargeHotel Corridor2 Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Corridor_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Corridor_Flr_6 ZN,                      !- Zone Name 5
  LargeHotel Corridor Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Corridor_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Dining_Flr_6 ZN,                        !- Zone Name 6
  LargeHotel Banquet Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 6
  Dining_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Kitchen_Flr_6 ZN,                       !- Zone Name 7
  LargeHotel Kitchen Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 7
  Kitchen_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Laundry_Flr_1 ZN,                       !- Zone Name 8
  LargeHotel Laundry Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 8
  Laundry_Flr_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Lobby_Flr_1 ZN,                         !- Zone Name 9
  LargeHotel Lobby Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 9
  Lobby_Flr_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Mech_Flr_1 ZN,                          !- Zone Name 10
  LargeHotel Mechanical Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 10
  Mech_Flr_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  Retail_1_Flr_1 ZN,                      !- Zone Name 11
  LargeHotel Retail Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 11
  Retail_1_Flr_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  Retail_2_Flr_1 ZN,                      !- Zone Name 12
  LargeHotel Retail2 Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 12
  Retail_2_Flr_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  Storage_Flr_1 ZN,                       !- Zone Name 13
  LargeHotel Storage Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 13
  Storage_Flr_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 13

DesignSpecification:OutdoorAir,
  LargeHotel Banquet Ventilation (13.4499892377 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634768803180003,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Basement ZN,                            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Basement_Ceiling_1,                     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Retail_1_Flr_1_Floor,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_2,                     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Retail_2_Flr_1_Floor,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_3,                     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_Flr_1_Floor,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_4,                     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Storage_Flr_1_Floor,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_5,                     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Laundry_Flr_1_Floor,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_6,                     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Cafe_Flr_1_Floor,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_7,                     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Flr_1_Floor_1,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 4 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 5 {m}
  11.582, 0, 0;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_8,                     !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Basement ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Flr_1_Floor_2,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 5 {m}
  53.95, 5.791, 0;                        !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Basement ZN,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 22.86, -2.439;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Basement Mass Wall,   !- Construction Name
  Basement ZN,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Basement Mass Wall,   !- Construction Name
  Basement ZN,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 2 {m}
  0, 22.86, -2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Basement Mass Wall,   !- Construction Name
  Basement ZN,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 2 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 3 {m}
  86.563, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Basement Mass Wall,   !- Construction Name
  Basement ZN,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 22.86, -2.439,                       !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Basement Mass,                          !- Name
  InteriorFurnishings,                    !- Construction Name
  Basement ZN,                            !- Zone Name
  3957.66036;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Basement ZN Thermostat,                 !- Name
  Basement ZN,                            !- Zone or ZoneList Name
  Basement ZN Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Basement Thermostat 1;       !- Control Name 1

Schedule:Compact,
  Basement ZN Thermostat Schedule,        !- Name
  Basement ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Basement ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Basement Thermostat 1,       !- Name
  LargeHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  LargeHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Basement ZN,                            !- Zone Name
  Basement ZN Equipment List,             !- Zone Conditioning Equipment List Name
  Basement ZN Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Basement ZN Return Node List;           !- Zone Return Air Node or NodeList Name

NodeList,
  Basement ZN Inlet Node List,            !- Name
  Node 55;                                !- Node Name 1

NodeList,
  Basement ZN Return Node List,           !- Name
  Node 67;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Basement ZN VAV Term,               !- Name
  Node 55,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Basement ZN VAV Term;                   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Basement ZN VAV Term,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Basement ZN VAV Term Damper Outlet,     !- Damper Air Outlet Node Name
  Node 68,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Basement ZN Rht Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 55,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Basement ZN Rht Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 65,                                !- Water Inlet Node Name
  Node 66,                                !- Water Outlet Node Name
  Basement ZN VAV Term Damper Outlet,     !- Air Inlet Node Name
  Node 55,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Basement ZN Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Basement ZN VAV Term,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Basement ZN,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Basement Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Basement ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Basement ZN Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Basement Ventilation (13.4499892377 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634768803180003,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Cafe_Flr_1 ZN,                          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Cafe_Flr_1_Ceiling,                     !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Cafe_Flr_1 ZN,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafe_Flr_1_Floor,                       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Cafe_Flr_1 ZN,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_Ceiling_6,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_1_North,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Cafe_Flr_1 ZN,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_2_North,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Cafe_Flr_1 ZN,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Laundry_Flr_1_Wall_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Cafe_Flr_1 ZN,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Cafe_Flr_1 ZN,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  86.563, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Cafe_Flr_1_Wall_South_Window,           !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Cafe_Flr_1_Wall_South,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.6125198474859, 0, 2.23523371204765,  !- X,Y,Z Vertex 1 {m}
  55.6125198474859, 0, 0.202766287952355, !- X,Y,Z Vertex 2 {m}
  84.8994801525141, 0, 0.202766287952355, !- X,Y,Z Vertex 3 {m}
  84.8994801525141, 0, 2.23523371204765;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Cafe_Flr_1 ZN,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Cafe_Flr_1_Wall_South_Window - Overhang, !- Name
  Cafe_Flr_1_Ceiling,                     !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  85.631, 0, 2.286,                       !- X,Y,Z Vertex 1 {m}
  54.881, 0, 2.286,                       !- X,Y,Z Vertex 2 {m}
  54.881, -0.841421077082498, 2.286,      !- X,Y,Z Vertex 3 {m}
  85.631, -0.841421077082498, 2.286;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Cafe_Flr_1 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  Cafe_Flr_1 ZN,                          !- Zone Name
  377.723766;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Cafe_Flr_1 ZN Thermostat,               !- Name
  Cafe_Flr_1 ZN,                          !- Zone or ZoneList Name
  Cafe_Flr_1 ZN Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Cafe Thermostat 1;           !- Control Name 1

Schedule:Compact,
  Cafe_Flr_1 ZN Thermostat Schedule,      !- Name
  Cafe_Flr_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Cafe_Flr_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Cafe Thermostat 1,           !- Name
  LargeHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  LargeHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Cafe_Flr_1 ZN,                          !- Zone Name
  Cafe_Flr_1 ZN Equipment List,           !- Zone Conditioning Equipment List Name
  Cafe_Flr_1 ZN Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Cafe_Flr_1 ZN Return Node List;         !- Zone Return Air Node or NodeList Name

NodeList,
  Cafe_Flr_1 ZN Inlet Node List,          !- Name
  Node 96;                                !- Node Name 1

NodeList,
  Cafe_Flr_1 ZN Return Node List,         !- Name
  Node 97;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Cafe_Flr_1 ZN VAV Term,             !- Name
  Node 96,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Cafe_Flr_1 ZN VAV Term;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Cafe_Flr_1 ZN VAV Term,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Cafe_Flr_1 ZN VAV Term Damper Outlet,   !- Damper Air Outlet Node Name
  Node 98,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Cafe_Flr_1 ZN Rht Coil,                 !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 96,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Cafe_Flr_1 ZN Rht Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 94,                                !- Water Inlet Node Name
  Node 95,                                !- Water Outlet Node Name
  Cafe_Flr_1 ZN VAV Term Damper Outlet,   !- Air Inlet Node Name
  Node 96,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Cafe_Flr_1 ZN Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Cafe_Flr_1 ZN VAV Term,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Cafe_Flr_1 ZN,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Cafe Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Cafe_Flr_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Cafe_Flr_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Cafe Ventilation (13.4499892377 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634768803180003,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Corridor_Flr_3 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_1,               !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 4 {m}
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 5 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_2,               !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_3,               !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 4 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 5 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_1,                 !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 4 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 5 {m}
  4.572, 22.86, 7.008;                    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_2,                 !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 7.008;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_3,                 !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 4 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 5 {m}
  79.858, 22.86, 7.008;                   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_1_North_Window,     !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Corridor_Flr_3_Wall_1_North,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.74235868905886, 22.86, 9.30280088799723, !- X,Y,Z Vertex 1 {m}
  9.74235868905886, 22.86, 8.14179911200277, !- X,Y,Z Vertex 2 {m}
  5.19264131094114, 22.86, 8.14179911200277, !- X,Y,Z Vertex 3 {m}
  5.19264131094114, 22.86, 9.30280088799723; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_1_South_Window,     !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Corridor_Flr_3_Wall_1_South,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.80086910346586, 5.791, 9.30280088799723, !- X,Y,Z Vertex 1 {m}
  4.80086910346586, 5.791, 8.14179911200277, !- X,Y,Z Vertex 2 {m}
  6.47713089653414, 5.791, 8.14179911200277, !- X,Y,Z Vertex 3 {m}
  6.47713089653414, 5.791, 9.30280088799723; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  79.858, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_2_North_Window,     !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Corridor_Flr_3_Wall_2_North,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  81.7631071072708, 22.86, 9.30280088799723, !- X,Y,Z Vertex 1 {m}
  81.7631071072708, 22.86, 8.14179911200277, !- X,Y,Z Vertex 2 {m}
  80.0858928927292, 22.86, 8.14179911200277, !- X,Y,Z Vertex 3 {m}
  80.0858928927292, 22.86, 9.30280088799723; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 5.791, 10.056,                    !- X,Y,Z Vertex 1 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_2_South_Window,     !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Corridor_Flr_3_Wall_2_South,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  76.8206413109411, 5.791, 9.30280088799723, !- X,Y,Z Vertex 1 {m}
  76.8206413109411, 5.791, 8.14179911200277, !- X,Y,Z Vertex 2 {m}
  81.3703586890588, 5.791, 8.14179911200277, !- X,Y,Z Vertex 3 {m}
  81.3703586890588, 5.791, 9.30280088799723; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_5_Flr_3_Wall_West,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_South,            !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 3 {m}
  76.2, 12.497, 10.056;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_1_Flr_3_Wall_East,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_East,             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_6_Flr_3_Wall_West,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_West,             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_2_Flr_3_Wall_East,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Corridor_Flr_3_Wall_1_North_Window - Overhang, !- Name
  Corridor_Flr_3_Wall_1_North,            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.079, 22.86, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  9.856, 22.86, 9.3318,                   !- X,Y,Z Vertex 2 {m}
  9.856, 23.34064306137, 9.3318,          !- X,Y,Z Vertex 3 {m}
  5.079, 23.34064306137, 9.3318;          !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Corridor_Flr_3_Wall_1_South_Window - Overhang, !- Name
  Corridor_Flr_3_Wall_1_South,            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.519, 5.791, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  4.759, 5.791, 9.3318,                   !- X,Y,Z Vertex 2 {m}
  4.759, 5.31035693863001, 9.3318,        !- X,Y,Z Vertex 3 {m}
  6.519, 5.31035693863001, 9.3318;        !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Corridor_Flr_3_Wall_2_North_Window - Overhang, !- Name
  Corridor_Flr_3_Wall_2_North,            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  80.044, 22.86, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  81.805, 22.86, 9.3318,                  !- X,Y,Z Vertex 2 {m}
  81.805, 23.34064306137, 9.3318,         !- X,Y,Z Vertex 3 {m}
  80.044, 23.34064306137, 9.3318;         !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Corridor_Flr_3_Wall_2_South_Window - Overhang, !- Name
  Corridor_Flr_3_Wall_2_South,            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  81.484, 5.791, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  76.707, 5.791, 9.3318,                  !- X,Y,Z Vertex 2 {m}
  76.707, 5.31035693863001, 9.3318,       !- X,Y,Z Vertex 3 {m}
  81.484, 5.31035693863001, 9.3318;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Flr_3 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Flr_3 ZN,                      !- Zone Name
  778.809354;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Flr_3 ZN Thermostat,           !- Name
  Corridor_Flr_3 ZN,                      !- Zone or ZoneList Name
  Corridor_Flr_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Corridor2 Thermostat 1;      !- Control Name 1

Schedule:Compact,
  Corridor_Flr_3 ZN Thermostat Schedule,  !- Name
  Corridor_Flr_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Flr_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Corridor2 Thermostat 1,      !- Name
  LargeHotel Corridor HtgSetp,            !- Heating Setpoint Temperature Schedule Name
  LargeHotel Corridor ClgSetp;            !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  LargeHotel Corridor HtgSetp Default,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.000001695421;                        !- Value Until Time 1

Schedule:Week:Daily,
  LargeHotel Corridor HtgSetp Week Rule - Jan1-Dec31, !- Name
  LargeHotel Corridor HtgSetp Default,    !- Sunday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default,    !- Monday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default,    !- Tuesday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default,    !- Wednesday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default,    !- Thursday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default,    !- Friday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default,    !- Saturday Schedule:Day Name
  LargeHotel Corridor HtgSetp Default,    !- Holiday Schedule:Day Name
  LargeHotel Corridor HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Corridor HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Corridor HtgSetp Default,    !- CustomDay1 Schedule:Day Name
  LargeHotel Corridor HtgSetp Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Corridor HtgSetp,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel Corridor HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel Corridor HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.000001695421;                        !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Corridor HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.000001695421;                        !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Corridor ClgSetp Default,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.0000025431315;                       !- Value Until Time 1

Schedule:Week:Daily,
  LargeHotel Corridor ClgSetp Week Rule - Jan1-Dec31, !- Name
  LargeHotel Corridor ClgSetp Default,    !- Sunday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default,    !- Monday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default,    !- Tuesday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default,    !- Wednesday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default,    !- Thursday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default,    !- Friday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default,    !- Saturday Schedule:Day Name
  LargeHotel Corridor ClgSetp Default,    !- Holiday Schedule:Day Name
  LargeHotel Corridor ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Corridor ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Corridor ClgSetp Default,    !- CustomDay1 Schedule:Day Name
  LargeHotel Corridor ClgSetp Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Corridor ClgSetp,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel Corridor ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel Corridor ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.0000025431315;                       !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Corridor ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.0000025431315;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Corridor_Flr_3 ZN,                      !- Zone Name
  Corridor_Flr_3 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Corridor_Flr_3 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Corridor_Flr_3 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Corridor_Flr_3 ZN Inlet Node List,      !- Name
  Node 106;                               !- Node Name 1

NodeList,
  Corridor_Flr_3 ZN Return Node List,     !- Name
  Node 107;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Flr_3 ZN VAV Term,         !- Name
  Node 106,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Flr_3 ZN VAV Term;             !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Flr_3 ZN VAV Term,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Flr_3 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 108,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corridor_Flr_3 ZN Rht Coil,             !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 106,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corridor_Flr_3 ZN Rht Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 104,                               !- Water Inlet Node Name
  Node 105,                               !- Water Outlet Node Name
  Corridor_Flr_3 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 106,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corridor_Flr_3 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Flr_3 ZN VAV Term,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corridor_Flr_3 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Corridor2 Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corridor_Flr_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Corridor2 Ventilation (13.4499892377 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634768803180003,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Corridor_Flr_6 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Flr_6_Ceiling_1,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 4 {m}
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 5 {m}
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 6 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 7 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Ceiling_2,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 3 {m}
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 4 {m}
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 5 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 4 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 5 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 6 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 7 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 8 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 9 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 10 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 11 {m}
  42.367, 22.86, 16.152;                  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Banquet_Flr_6_Wall_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_1_North_Window,     !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Corridor_Flr_6_Wall_1_North,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.74235868905886, 22.86, 18.4549770987339, !- X,Y,Z Vertex 1 {m}
  9.74235868905886, 22.86, 17.2930229012661, !- X,Y,Z Vertex 2 {m}
  5.19264131094114, 22.86, 17.2930229012661, !- X,Y,Z Vertex 3 {m}
  5.19264131094114, 22.86, 18.4549770987339; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  64.922, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Dining_Flr_6_Wall_West,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_2_North_Window,     !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Corridor_Flr_6_Wall_2_North,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.9933246885153, 22.86, 18.4549770987339, !- X,Y,Z Vertex 1 {m}
  46.9933246885153, 22.86, 17.2930229012661, !- X,Y,Z Vertex 2 {m}
  42.9226753114847, 22.86, 17.2930229012661, !- X,Y,Z Vertex 3 {m}
  42.9226753114847, 22.86, 18.4549770987339; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_2_South_Window,     !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Corridor_Flr_6_Wall_2_South,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  66.7510004062535, 5.791, 18.4549770987339, !- X,Y,Z Vertex 1 {m}
  66.7510004062535, 5.791, 17.2930229012661, !- X,Y,Z Vertex 2 {m}
  80.1629995937465, 5.791, 17.2930229012661, !- X,Y,Z Vertex 3 {m}
  80.1629995937465, 5.791, 18.4549770987339; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Kitchen_Flr_6_Wall_1_West,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Banquet_Flr_6_Wall_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Banquet_Flr_6_Wall_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_4_North,            !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Corridor_Flr_6_Wall_1_North_Window - Overhang, !- Name
  Corridor_Flr_6_Wall_1_North,            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.079, 22.86, 18.484,                   !- X,Y,Z Vertex 1 {m}
  9.856, 22.86, 18.484,                   !- X,Y,Z Vertex 2 {m}
  9.856, 23.3410373542833, 18.484,        !- X,Y,Z Vertex 3 {m}
  5.079, 23.3410373542833, 18.484;        !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Corridor_Flr_6_Wall_2_North_Window - Overhang, !- Name
  Corridor_Flr_6_Ceiling_1,               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.821, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  47.095, 22.86, 18.484,                  !- X,Y,Z Vertex 2 {m}
  47.095, 23.3410373542833, 18.484,       !- X,Y,Z Vertex 3 {m}
  42.821, 23.3410373542833, 18.484;       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Corridor_Flr_6_Wall_2_South_Window - Overhang, !- Name
  Corridor_Flr_6_Wall_2_South,            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  80.498, 5.791, 18.484,                  !- X,Y,Z Vertex 1 {m}
  66.416, 5.791, 18.484,                  !- X,Y,Z Vertex 2 {m}
  66.416, 5.30996264571666, 18.484,       !- X,Y,Z Vertex 3 {m}
  80.498, 5.30996264571666, 18.484;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Flr_6 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Flr_6 ZN,                      !- Zone Name
  824.249426;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Flr_6 ZN Thermostat,           !- Name
  Corridor_Flr_6 ZN,                      !- Zone or ZoneList Name
  Corridor_Flr_6 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Corridor Thermostat 1;       !- Control Name 1

Schedule:Compact,
  Corridor_Flr_6 ZN Thermostat Schedule,  !- Name
  Corridor_Flr_6 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Flr_6 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Corridor Thermostat 1,       !- Name
  LargeHotel Corridor HtgSetp,            !- Heating Setpoint Temperature Schedule Name
  LargeHotel Corridor ClgSetp;            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Flr_6 ZN,                      !- Zone Name
  Corridor_Flr_6 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Corridor_Flr_6 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Corridor_Flr_6 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Corridor_Flr_6 ZN Inlet Node List,      !- Name
  Node 121;                               !- Node Name 1

NodeList,
  Corridor_Flr_6 ZN Return Node List,     !- Name
  Node 122;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Flr_6 ZN VAV Term,         !- Name
  Node 121,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Flr_6 ZN VAV Term;             !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Flr_6 ZN VAV Term,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Flr_6 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 123,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corridor_Flr_6 ZN Rht Coil,             !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 121,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corridor_Flr_6 ZN Rht Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 119,                               !- Water Inlet Node Name
  Node 120,                               !- Water Outlet Node Name
  Corridor_Flr_6 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 121,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corridor_Flr_6 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Flr_6 ZN VAV Term,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corridor_Flr_6 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Corridor Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corridor_Flr_6 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Corridor Ventilation (13.4499892377 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634768803180003,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Dining_Flr_6 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Dining_Flr_6_Ceiling,                   !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Dining_Flr_6 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Dining_Flr_6 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 16.152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Flr_6 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Kitchen_Flr_6_Wall_2_West,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Dining_Flr_6 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Dining_Flr_6_Wall_North_Window,         !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Dining_Flr_6_Wall_North,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  76.1238920802221, 22.86, 18.4549770987339, !- X,Y,Z Vertex 1 {m}
  76.1238920802221, 22.86, 17.2930229012661, !- X,Y,Z Vertex 2 {m}
  50.9771079197779, 22.86, 17.2930229012661, !- X,Y,Z Vertex 3 {m}
  50.9771079197779, 22.86, 18.4549770987339; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Dining_Flr_6 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining_Flr_6 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_2_East,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Dining_Flr_6_Wall_North_Window - Overhang, !- Name
  Dining_Flr_6_Wall_North,                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.349, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  76.752, 22.86, 18.484,                  !- X,Y,Z Vertex 2 {m}
  76.752, 23.3410373542833, 18.484,       !- X,Y,Z Vertex 3 {m}
  50.349, 23.3410373542833, 18.484;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Dining_Flr_6 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Dining_Flr_6 ZN,                        !- Zone Name
  663.314904;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Dining_Flr_6 ZN Thermostat,             !- Name
  Dining_Flr_6 ZN,                        !- Zone or ZoneList Name
  Dining_Flr_6 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Banquet Thermostat 1;        !- Control Name 1

Schedule:Compact,
  Dining_Flr_6 ZN Thermostat Schedule,    !- Name
  Dining_Flr_6 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Dining_Flr_6 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Banquet Thermostat 1,        !- Name
  LargeHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  LargeHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Dining_Flr_6 ZN,                        !- Zone Name
  Dining_Flr_6 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Dining_Flr_6 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Dining_Flr_6 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Dining_Flr_6 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Dining_Flr_6 ZN Inlet Node List,        !- Name
  Node 116;                               !- Node Name 1

NodeList,
  Dining_Flr_6 ZN Exhaust Node List,      !- Name
  Node 216;                               !- Node Name 1

NodeList,
  Dining_Flr_6 ZN Return Node List,       !- Name
  Node 117;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Dining_Flr_6 ZN VAV Term,           !- Name
  Node 116,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Dining_Flr_6 ZN VAV Term;               !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Dining_Flr_6 ZN VAV Term,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Dining_Flr_6 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 118,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Dining_Flr_6 ZN Rht Coil,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 116,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Dining_Flr_6 ZN Rht Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 114,                               !- Water Inlet Node Name
  Node 115,                               !- Water Outlet Node Name
  Dining_Flr_6 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 116,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Fan:ZoneExhaust,
  Dining_Flr_6 Exhaust Fan,               !- Name
  Always On,                              !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.9438948864,                           !- Maximum Flow Rate {m3/s}
  Node 216,                               !- Air Inlet Node Name
  Node 217,                               !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Dining_Flr_6 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Dining_Flr_6 ZN VAV Term,           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Dining_Flr_6 Exhaust Fan,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Dining_Flr_6 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Banquet Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Dining_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Dining_Flr_6 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Kitchen_Flr_6 ZN,                       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Kitchen_Flr_6_Ceiling,                  !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Kitchen_Flr_6 ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 4 {m}
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 5 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Floor,                    !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Kitchen_Flr_6 ZN,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 4 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 5 {m}
  79.553, 22.86, 16.152;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_1_South,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Kitchen_Flr_6 ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Kitchen_Flr_6_Wall_1_South_Window,      !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Kitchen_Flr_6_Wall_1_South,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  82.4807331012916, 5.791, 18.4549770987339, !- X,Y,Z Vertex 1 {m}
  82.4807331012916, 5.791, 17.2930229012661, !- X,Y,Z Vertex 2 {m}
  86.0732668987084, 5.791, 17.2930229012661, !- X,Y,Z Vertex 3 {m}
  86.0732668987084, 5.791, 18.4549770987339; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_1_West,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Kitchen_Flr_6 ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_6_Wall_3_East,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_2_South,             !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Kitchen_Flr_6 ZN,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_2_West,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Kitchen_Flr_6 ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Dining_Flr_6_Wall_East,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Kitchen_Flr_6 ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Kitchen_Flr_6_Wall_East_Window,         !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Kitchen_Flr_6_Wall_East,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 7.61997661699021, 18.4549770987339, !- X,Y,Z Vertex 1 {m}
  86.563, 7.61997661699021, 17.2930229012661, !- X,Y,Z Vertex 2 {m}
  86.563, 21.0310233830098, 17.2930229012661, !- X,Y,Z Vertex 3 {m}
  86.563, 21.0310233830098, 18.4549770987339; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Kitchen_Flr_6 ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Kitchen_Flr_6_Wall_North_Window,        !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Kitchen_Flr_6_Wall_North,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.0732668987084, 22.86, 18.4549770987339, !- X,Y,Z Vertex 1 {m}
  86.0732668987084, 22.86, 17.2930229012661, !- X,Y,Z Vertex 2 {m}
  82.4807331012916, 22.86, 17.2930229012661, !- X,Y,Z Vertex 3 {m}
  82.4807331012916, 22.86, 18.4549770987339; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Kitchen_Flr_6_Wall_1_South_Window - Overhang, !- Name
  Kitchen_Flr_6_Wall_1_South,             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  86.163, 5.791, 18.484,                  !- X,Y,Z Vertex 1 {m}
  82.391, 5.791, 18.484,                  !- X,Y,Z Vertex 2 {m}
  82.391, 5.30996264571666, 18.484,       !- X,Y,Z Vertex 3 {m}
  86.163, 5.30996264571666, 18.484;       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Kitchen_Flr_6_Wall_East_Window - Overhang, !- Name
  Kitchen_Flr_6_Wall_1_South,             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  86.563, 21.366, 18.484,                 !- X,Y,Z Vertex 1 {m}
  86.563, 7.285, 18.484,                  !- X,Y,Z Vertex 2 {m}
  87.0440373542833, 7.285, 18.484,        !- X,Y,Z Vertex 3 {m}
  87.0440373542833, 21.366, 18.484;       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Kitchen_Flr_6_Wall_North_Window - Overhang, !- Name
  Kitchen_Flr_6_Ceiling,                  !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  82.391, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  86.163, 22.86, 18.484,                  !- X,Y,Z Vertex 2 {m}
  86.163, 23.3410373542833, 18.484,       !- X,Y,Z Vertex 3 {m}
  82.391, 23.3410373542833, 18.484;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Kitchen_Flr_6 Mass,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  Kitchen_Flr_6 ZN,                       !- Zone Name
  206.608924;                             !- Surface Area {m2}

InternalMass,
  Kitchen_Flr_6 Mass 1,                   !- Name
  InteriorFurnishings,                    !- Construction Name
  Kitchen_Flr_6 ZN,                       !- Zone Name
  206.608924;                             !- Surface Area {m2}

InternalMass,
  Kitchen_Flr_6 Mass 2,                   !- Name
  InteriorFurnishings,                    !- Construction Name
  Kitchen_Flr_6 ZN,                       !- Zone Name
  206.608924;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Kitchen_Flr_6 ZN Thermostat,            !- Name
  Kitchen_Flr_6 ZN,                       !- Zone or ZoneList Name
  Kitchen_Flr_6 ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Kitchen Thermostat 1;        !- Control Name 1

Schedule:Compact,
  Kitchen_Flr_6 ZN Thermostat Schedule,   !- Name
  Kitchen_Flr_6 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Kitchen_Flr_6 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Kitchen Thermostat 1,        !- Name
  LargeHotel Kitchen HtgSetp,             !- Heating Setpoint Temperature Schedule Name
  LargeHotel Kitchen ClgSetp;             !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  LargeHotel Kitchen HtgSetp Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.000001695421;                        !- Value Until Time 1

Schedule:Week:Daily,
  LargeHotel Kitchen HtgSetp Week Rule - Jan1-Dec31, !- Name
  LargeHotel Kitchen HtgSetp Default,     !- Sunday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default,     !- Monday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default,     !- Tuesday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default,     !- Wednesday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default,     !- Thursday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default,     !- Friday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default,     !- Saturday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default,     !- Holiday Schedule:Day Name
  LargeHotel Kitchen HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Kitchen HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default,     !- CustomDay1 Schedule:Day Name
  LargeHotel Kitchen HtgSetp Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Kitchen HtgSetp,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel Kitchen HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel Kitchen HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.000001695421;                        !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Kitchen HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.000001695421;                        !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Kitchen ClgSetp Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.0000025431315;                       !- Value Until Time 1

Schedule:Week:Daily,
  LargeHotel Kitchen ClgSetp Week Rule - Jan1-Dec31, !- Name
  LargeHotel Kitchen ClgSetp Default,     !- Sunday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default,     !- Monday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default,     !- Tuesday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default,     !- Wednesday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default,     !- Thursday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default,     !- Friday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default,     !- Saturday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default,     !- Holiday Schedule:Day Name
  LargeHotel Kitchen ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Kitchen ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default,     !- CustomDay1 Schedule:Day Name
  LargeHotel Kitchen ClgSetp Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Kitchen ClgSetp,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel Kitchen ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel Kitchen ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.0000025431315;                       !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Kitchen ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.0000025431315;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Kitchen_Flr_6 ZN,                       !- Zone Name
  Kitchen_Flr_6 ZN Equipment List,        !- Zone Conditioning Equipment List Name
  Kitchen_Flr_6 ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  Kitchen_Flr_6 ZN Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Kitchen_Flr_6 ZN Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Kitchen_Flr_6 ZN Inlet Node List,       !- Name
  Node 126;                               !- Node Name 1

NodeList,
  Kitchen_Flr_6 ZN Exhaust Node List,     !- Name
  Node 218;                               !- Node Name 1

NodeList,
  Kitchen_Flr_6 ZN Return Node List,      !- Name
  Node 127;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Kitchen_Flr_6 ZN VAV Term,          !- Name
  Node 126,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Kitchen_Flr_6 ZN VAV Term;              !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Kitchen_Flr_6 ZN VAV Term,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Kitchen_Flr_6 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 128,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Kitchen_Flr_6 ZN Rht Coil,              !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 126,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Kitchen_Flr_6 ZN Rht Coil,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 124,                               !- Water Inlet Node Name
  Node 125,                               !- Water Outlet Node Name
  Kitchen_Flr_6 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 126,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Fan:ZoneExhaust,
  Kitchen_Flr_6 Exhaust Fan,              !- Name
  HotelLarge Kitchen_Exhaust_SCH,         !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0444799999781447,                     !- Maximum Flow Rate {m3/s}
  Node 218,                               !- Air Inlet Node Name
  Node 219,                               !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule; !- Balanced Exhaust Fraction Schedule Name

Schedule:Day:Interval,
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Week:Daily,
  HotelLarge Kitchen_Exhaust_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Sunday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Monday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Tuesday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Wednesday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Thursday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Friday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Saturday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  HotelLarge Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  HotelLarge Kitchen_Exhaust_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.508715482124601;                      !- Value Until Time 2

Schedule:Week:Daily,
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Week Rule - Jan1-Dec31, !- Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Sunday Schedule:Day Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Monday Schedule:Day Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Tuesday Schedule:Day Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Wednesday Schedule:Day Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Thursday Schedule:Day Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Friday Schedule:Day Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Saturday Schedule:Day Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Holiday Schedule:Day Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- CustomDay1 Schedule:Day Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.508715482124601;                      !- Value Until Time 2

Schedule:Day:Interval,
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.508715482124601;                      !- Value Until Time 2

ZoneHVAC:EquipmentList,
  Kitchen_Flr_6 ZN Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Kitchen_Flr_6 ZN VAV Term,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Kitchen_Flr_6 Exhaust Fan,              !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Kitchen_Flr_6 ZN,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Kitchen Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.7,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Kitchen_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Kitchen_Flr_6 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Kitchen Ventilation (13.4499892377 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634768803180003,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Laundry_Flr_1 ZN,                       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Laundry_Flr_1_Ceiling,                  !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Laundry_Flr_1 ZN,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Laundry_Flr_1_Floor,                    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Laundry_Flr_1 ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_Ceiling_5,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Laundry_Flr_1 ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Laundry_Flr_1 ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Laundry_Flr_1 ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Cafe_Flr_1_Wall_2_North,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Laundry_Flr_1 ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Laundry_Flr_1 Mass,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  Laundry_Flr_1 ZN,                       !- Zone Name
  156.078936;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Laundry_Flr_1 ZN Thermostat,            !- Name
  Laundry_Flr_1 ZN,                       !- Zone or ZoneList Name
  Laundry_Flr_1 ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Laundry Thermostat 1;        !- Control Name 1

Schedule:Compact,
  Laundry_Flr_1 ZN Thermostat Schedule,   !- Name
  Laundry_Flr_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Laundry_Flr_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Laundry Thermostat 1,        !- Name
  LargeHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  LargeHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Laundry_Flr_1 ZN,                       !- Zone Name
  Laundry_Flr_1 ZN Equipment List,        !- Zone Conditioning Equipment List Name
  Laundry_Flr_1 ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  Laundry_Flr_1 ZN Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Laundry_Flr_1 ZN Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Laundry_Flr_1 ZN Inlet Node List,       !- Name
  Node 91;                                !- Node Name 1

NodeList,
  Laundry_Flr_1 ZN Exhaust Node List,     !- Name
  Node 220;                               !- Node Name 1

NodeList,
  Laundry_Flr_1 ZN Return Node List,      !- Name
  Node 92;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Laundry_Flr_1 ZN VAV Term,          !- Name
  Node 91,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Laundry_Flr_1 ZN VAV Term;              !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Laundry_Flr_1 ZN VAV Term,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Laundry_Flr_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 93,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Laundry_Flr_1 ZN Rht Coil,              !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 91,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Laundry_Flr_1 ZN Rht Coil,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 89,                                !- Water Inlet Node Name
  Node 90,                                !- Water Outlet Node Name
  Laundry_Flr_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 91,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Fan:ZoneExhaust,
  Laundry_Flr_1 Exhaust Fan,              !- Name
  Always On,                              !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  Node 220,                               !- Air Inlet Node Name
  Node 221,                               !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Laundry_Flr_1 ZN Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Laundry_Flr_1 ZN VAV Term,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Laundry_Flr_1 Exhaust Fan,              !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Laundry_Flr_1 ZN,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Laundry Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.23567919336,                          !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Laundry_Flr_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Laundry_Flr_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Laundry Ventilation (13.4499892377 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634768803180003,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Lobby_Flr_1 ZN,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling_1,                  !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 5 {m}
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 6 {m}
  0, 22.86, 3.9624,                       !- X,Y,Z Vertex 7 {m}
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 8 {m}
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 9 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling_2,                  !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor_1,                    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_Ceiling_7,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 4 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor_2,                    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_Ceiling_8,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 4 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 5 {m}
  78.943, 22.86, 0;                       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_Flr_1_Wall_West,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 3.9624;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_South_Window,          !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Lobby_Flr_1_Wall_1_South,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.743285913095, 0, 2.23523371204765,   !- X,Y,Z Vertex 1 {m}
  13.743285913095, 0, 0.202766287952355,  !- X,Y,Z Vertex 2 {m}
  51.788714086905, 0, 0.202766287952355,  !- X,Y,Z Vertex 3 {m}
  51.788714086905, 0, 2.23523371204765;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Cafe_Flr_1_Wall_West,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Retail_2_Flr_1_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Retail_1_Flr_1_Wall_East,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Laundry_Flr_1_Wall_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_Flr_1_Wall_South,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Cafe_Flr_1_Wall_1_North,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Retail_2_Flr_1_Wall_East,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_4_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Storage_Flr_1_Wall_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_4_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Storage_Flr_1_Wall_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Lobby_Flr_1_Wall_South_Window - Overhang, !- Name
  Lobby_Flr_1_Ceiling_2,                  !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.739, 0, 2.286,                       !- X,Y,Z Vertex 1 {m}
  12.793, 0, 2.286,                       !- X,Y,Z Vertex 2 {m}
  12.793, -0.841421077082498, 2.286,      !- X,Y,Z Vertex 3 {m}
  52.739, -0.841421077082498, 2.286;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lobby_Flr_1 Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  Lobby_Flr_1 ZN,                         !- Zone Name
  2616.372232;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Lobby_Flr_1 ZN Thermostat,              !- Name
  Lobby_Flr_1 ZN,                         !- Zone or ZoneList Name
  Lobby_Flr_1 ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Lobby Thermostat 1;          !- Control Name 1

Schedule:Compact,
  Lobby_Flr_1 ZN Thermostat Schedule,     !- Name
  Lobby_Flr_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lobby_Flr_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Lobby Thermostat 1,          !- Name
  LargeHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  LargeHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_Flr_1 ZN,                         !- Zone Name
  Lobby_Flr_1 ZN Equipment List,          !- Zone Conditioning Equipment List Name
  Lobby_Flr_1 ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Lobby_Flr_1 ZN Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Lobby_Flr_1 ZN Inlet Node List,         !- Name
  Node 101;                               !- Node Name 1

NodeList,
  Lobby_Flr_1 ZN Return Node List,        !- Name
  Node 102;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lobby_Flr_1 ZN VAV Term,            !- Name
  Node 101,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lobby_Flr_1 ZN VAV Term;                !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Flr_1 ZN VAV Term,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lobby_Flr_1 ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
  Node 103,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lobby_Flr_1 ZN Rht Coil,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 101,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Lobby_Flr_1 ZN Rht Coil,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 99,                                !- Water Inlet Node Name
  Node 100,                               !- Water Outlet Node Name
  Lobby_Flr_1 ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
  Node 101,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Lobby_Flr_1 ZN Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lobby_Flr_1 ZN VAV Term,            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Lobby_Flr_1 ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Lobby Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lobby_Flr_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Lobby_Flr_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Lobby Ventilation (13.4499892377 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634768803180003,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Mech_Flr_1 ZN,                          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mech_Flr_1_Ceiling,                     !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Mech_Flr_1 ZN,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_Flr_1_Floor,                       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Mech_Flr_1 ZN,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_Ceiling_3,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mech_Flr_1 ZN,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Storage_Flr_1_Wall_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Mech_Flr_1 ZN,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mech_Flr_1 ZN,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_North,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mech_Flr_1 ZN,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Flr_1_Wall_1_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mech_Flr_1 Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  Mech_Flr_1 ZN,                          !- Zone Name
  328.486374;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Mech_Flr_1 ZN Thermostat,               !- Name
  Mech_Flr_1 ZN,                          !- Zone or ZoneList Name
  Mech_Flr_1 ZN Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Mechanical Thermostat 1;     !- Control Name 1

Schedule:Compact,
  Mech_Flr_1 ZN Thermostat Schedule,      !- Name
  Mech_Flr_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mech_Flr_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Mechanical Thermostat 1,     !- Name
  LargeHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  LargeHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mech_Flr_1 ZN,                          !- Zone Name
  Mech_Flr_1 ZN Equipment List,           !- Zone Conditioning Equipment List Name
  Mech_Flr_1 ZN Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Mech_Flr_1 ZN Return Node List;         !- Zone Return Air Node or NodeList Name

NodeList,
  Mech_Flr_1 ZN Inlet Node List,          !- Name
  Node 81;                                !- Node Name 1

NodeList,
  Mech_Flr_1 ZN Return Node List,         !- Name
  Node 82;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mech_Flr_1 ZN VAV Term,             !- Name
  Node 81,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mech_Flr_1 ZN VAV Term;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mech_Flr_1 ZN VAV Term,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mech_Flr_1 ZN VAV Term Damper Outlet,   !- Damper Air Outlet Node Name
  Node 83,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mech_Flr_1 ZN Rht Coil,                 !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 81,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mech_Flr_1 ZN Rht Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 79,                                !- Water Inlet Node Name
  Node 80,                                !- Water Outlet Node Name
  Mech_Flr_1 ZN VAV Term Damper Outlet,   !- Air Inlet Node Name
  Node 81,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mech_Flr_1 ZN Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mech_Flr_1 ZN VAV Term,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mech_Flr_1 ZN,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Mechanical Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mech_Flr_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mech_Flr_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Mechanical Ventilation (13.4499892377 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634768803180003,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Retail_1_Flr_1 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Retail_1_Flr_1_Ceiling,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Retail_1_Flr_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_1_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Retail_1_Flr_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_Ceiling_1,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Retail_1_Flr_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Retail_1_Flr_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Retail_2_Flr_1_Wall_South,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Retail_1_Flr_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_1_Flr_1_Wall_South_Window,       !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Retail_1_Flr_1_Wall_South,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.590778755594993, 0, 2.23523371204765, !- X,Y,Z Vertex 1 {m}
  0.590778755594993, 0, 0.202766287952355, !- X,Y,Z Vertex 2 {m}
  10.991221244405, 0, 0.202766287952355,  !- X,Y,Z Vertex 3 {m}
  10.991221244405, 0, 2.23523371204765;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Retail_1_Flr_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Retail_1_Flr_1_Wall_South_Window - Overhang, !- Name
  Retail_1_Flr_1_Ceiling,                 !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.251, 0, 2.286,                       !- X,Y,Z Vertex 1 {m}
  0.331, 0, 2.286,                        !- X,Y,Z Vertex 2 {m}
  0.331, -0.841421077082498, 2.286,       !- X,Y,Z Vertex 3 {m}
  11.251, -0.841421077082498, 2.286;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Retail_1_Flr_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Retail_1_Flr_1 ZN,                      !- Zone Name
  134.142724;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Retail_1_Flr_1 ZN Thermostat,           !- Name
  Retail_1_Flr_1 ZN,                      !- Zone or ZoneList Name
  Retail_1_Flr_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Retail Thermostat 1;         !- Control Name 1

Schedule:Compact,
  Retail_1_Flr_1 ZN Thermostat Schedule,  !- Name
  Retail_1_Flr_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Retail_1_Flr_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Retail Thermostat 1,         !- Name
  LargeHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  LargeHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Retail_1_Flr_1 ZN,                      !- Zone Name
  Retail_1_Flr_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Retail_1_Flr_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 21,                                !- Zone Air Node Name
  Retail_1_Flr_1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Retail_1_Flr_1 ZN Inlet Node List,      !- Name
  Node 71;                                !- Node Name 1

NodeList,
  Retail_1_Flr_1 ZN Return Node List,     !- Name
  Node 72;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Retail_1_Flr_1 ZN VAV Term,         !- Name
  Node 71,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Retail_1_Flr_1 ZN VAV Term;             !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Retail_1_Flr_1 ZN VAV Term,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Retail_1_Flr_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 73,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Retail_1_Flr_1 ZN Rht Coil,             !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 71,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Retail_1_Flr_1 ZN Rht Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 69,                                !- Water Inlet Node Name
  Node 70,                                !- Water Outlet Node Name
  Retail_1_Flr_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 71,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Retail_1_Flr_1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Retail_1_Flr_1 ZN VAV Term,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Retail_1_Flr_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Retail Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Retail_1_Flr_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Retail_1_Flr_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Retail Ventilation (13.4499892377 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634768803180003,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Retail_2_Flr_1 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Retail_2_Flr_1_Ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Retail_2_Flr_1 ZN,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_2_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Retail_2_Flr_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_Ceiling_2,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Retail_2_Flr_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Retail_2_Flr_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Retail_2_Flr_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Retail_1_Flr_1_Wall_North,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Retail_2_Flr_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Retail_2_Flr_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Retail_2_Flr_1 ZN,                      !- Zone Name
  155.337784;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Retail_2_Flr_1 ZN Thermostat,           !- Name
  Retail_2_Flr_1 ZN,                      !- Zone or ZoneList Name
  Retail_2_Flr_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Retail2 Thermostat 1;        !- Control Name 1

Schedule:Compact,
  Retail_2_Flr_1 ZN Thermostat Schedule,  !- Name
  Retail_2_Flr_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Retail_2_Flr_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Retail2 Thermostat 1,        !- Name
  LargeHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  LargeHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Retail_2_Flr_1 ZN,                      !- Zone Name
  Retail_2_Flr_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Retail_2_Flr_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Retail_2_Flr_1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Retail_2_Flr_1 ZN Inlet Node List,      !- Name
  Node 76;                                !- Node Name 1

NodeList,
  Retail_2_Flr_1 ZN Return Node List,     !- Name
  Node 77;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Retail_2_Flr_1 ZN VAV Term,         !- Name
  Node 76,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Retail_2_Flr_1 ZN VAV Term;             !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Retail_2_Flr_1 ZN VAV Term,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Retail_2_Flr_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 78,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Retail_2_Flr_1 ZN Rht Coil,             !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 76,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Retail_2_Flr_1 ZN Rht Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 74,                                !- Water Inlet Node Name
  Node 75,                                !- Water Outlet Node Name
  Retail_2_Flr_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 76,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Retail_2_Flr_1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Retail_2_Flr_1 ZN VAV Term,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Retail_2_Flr_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Retail2 Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Retail_2_Flr_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Retail_2_Flr_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Retail2 Ventilation (13.4499892377 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634768803180003,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Room_1_Flr_3 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_1_Flr_3_Ceiling,                   !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_1_Flr_3 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_1_Flr_3 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 14.326, 7.008;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_1_Flr_3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_West,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_1_Flr_3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_2_Flr_3_Wall_South,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_1_Flr_3 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_Flr_3_Wall_South_Window,         !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Room_1_Flr_3_Wall_South,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.489733101291604, 5.791, 9.30280088799723, !- X,Y,Z Vertex 1 {m}
  0.489733101291604, 5.791, 8.14179911200277, !- X,Y,Z Vertex 2 {m}
  4.0822668987084, 5.791, 8.14179911200277, !- X,Y,Z Vertex 3 {m}
  4.0822668987084, 5.791, 9.30280088799723; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_1_Flr_3 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_Flr_3_Wall_West_Window,          !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Room_1_Flr_3_Wall_West,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.4114997968732, 9.30280088799723,  !- X,Y,Z Vertex 1 {m}
  0, 13.4114997968732, 8.14179911200277,  !- X,Y,Z Vertex 2 {m}
  0, 6.70550020312677, 8.14179911200277,  !- X,Y,Z Vertex 3 {m}
  0, 6.70550020312677, 9.30280088799723;  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_1_Flr_3_Wall_South_Window - Overhang, !- Name
  Room_1_Flr_3_Wall_West,                 !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.172, 5.791, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  0.4, 5.791, 9.3318,                     !- X,Y,Z Vertex 2 {m}
  0.4, 5.31035693863001, 9.3318,          !- X,Y,Z Vertex 3 {m}
  4.172, 5.31035693863001, 9.3318;        !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_1_Flr_3_Wall_West_Window - Overhang, !- Name
  Room_1_Flr_3_Wall_West,                 !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 6.538, 9.3318,                       !- X,Y,Z Vertex 1 {m}
  0, 13.579, 9.3318,                      !- X,Y,Z Vertex 2 {m}
  -0.480643061369993, 13.579, 9.3318,     !- X,Y,Z Vertex 3 {m}
  -0.480643061369993, 6.538, 9.3318;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Room_1_Flr_3 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Room_1_Flr_3 ZN,                        !- Zone Name
  78.04404;                               !- Surface Area {m2}

ZoneControl:Thermostat,
  Room_1_Flr_3 ZN Thermostat,             !- Name
  Room_1_Flr_3 ZN,                        !- Zone or ZoneList Name
  Room_1_Flr_3 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel GuestRoom Thermostat 3;      !- Control Name 1

Schedule:Compact,
  Room_1_Flr_3 ZN Thermostat Schedule,    !- Name
  Room_1_Flr_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_1_Flr_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom Thermostat 3,      !- Name
  LargeHotel GuestRoom HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  LargeHotel GuestRoom ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  LargeHotel GuestRoom HtgSetp Default,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  LargeHotel GuestRoom HtgSetp Week Rule - Jan1-Dec31, !- Name
  LargeHotel GuestRoom HtgSetp Default,   !- Sunday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default,   !- Monday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default,   !- Tuesday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default,   !- Wednesday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default,   !- Thursday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default,   !- Friday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default,   !- Saturday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default,   !- Holiday Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default,   !- CustomDay1 Schedule:Day Name
  LargeHotel GuestRoom HtgSetp Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel GuestRoom HtgSetp,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel GuestRoom HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel GuestRoom HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel GuestRoom HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel GuestRoom ClgSetp Default,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  LargeHotel GuestRoom ClgSetp Week Rule - Jan1-Dec31, !- Name
  LargeHotel GuestRoom ClgSetp Default,   !- Sunday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default,   !- Monday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default,   !- Tuesday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default,   !- Wednesday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default,   !- Thursday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default,   !- Friday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default,   !- Saturday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default,   !- Holiday Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default,   !- CustomDay1 Schedule:Day Name
  LargeHotel GuestRoom ClgSetp Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel GuestRoom ClgSetp,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  LargeHotel GuestRoom ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel GuestRoom ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel GuestRoom ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Room_1_Flr_3 ZN,                        !- Zone Name
  Room_1_Flr_3 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Room_1_Flr_3 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Room_1_Flr_3 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Room_1_Flr_3 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Room_1_Flr_3 ZN Inlet Node List,        !- Name
  Node 148,                               !- Node Name 1
  Node 133;                               !- Node Name 2

NodeList,
  Room_1_Flr_3 ZN Exhaust Node List,      !- Name
  Node 147;                               !- Node Name 1

NodeList,
  Room_1_Flr_3 ZN Return Node List,       !- Name
  Node 149;                               !- Node Name 1

Fan:OnOff,
  Room_1_Flr_3 ZN Fan Coil fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room_1_Flr_3 ZNFCU Mixed Air Node,      !- Air Inlet Node Name
  Room_1_Flr_3 ZNFCU Fan Outlet Node,     !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Room_1_Flr_3 ZNFCU Cooling Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 143,                               !- Water Inlet Node Name
  Node 144,                               !- Water Outlet Node Name
  Room_1_Flr_3 ZNFCU Fan Outlet Node,     !- Air Inlet Node Name
  Room_1_Flr_3 ZNFCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Room_1_Flr_3 ZNFCU Heating Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 145,                               !- Water Inlet Node Name
  Node 146,                               !- Water Outlet Node Name
  Room_1_Flr_3 ZNFCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 148,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Room_1_Flr_3 ZNFCU,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 147,                               !- Air Inlet Node Name
  Node 148,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Room_1_Flr_3 ZNFCU OA Mixer,            !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Room_1_Flr_3 ZN Fan Coil fan,           !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Room_1_Flr_3 ZNFCU Cooling Coil,        !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Room_1_Flr_3 ZNFCU Heating Coil,        !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Room_1_Flr_3 ZNFCU OA Mixer,            !- Name
  Room_1_Flr_3 ZNFCU Mixed Air Node,      !- Mixed Air Node Name
  Room_1_Flr_3 ZNFCU OA Node,             !- Outdoor Air Stream Node Name
  Room_1_Flr_3 ZNFCU Relief Air Node,     !- Relief Air Stream Node Name
  Node 147;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Room_1_Flr_3 ZNFCU OA Node;             !- Node or NodeList Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_1_Flr_3 ZNAir Terminal,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room_1_Flr_3 ZNAir Terminal Inlet Node, !- Air Inlet Node Name
  Node 133,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Room_1_Flr_3 ZNAir Terminal,        !- Name
  Node 133,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Room_1_Flr_3 ZNAir Terminal;            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_1_Flr_3 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Room_1_Flr_3 ZNFCU,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Room_1_Flr_3 ZNAir Terminal,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Room_1_Flr_3 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Room_1_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room_1_Flr_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_1_Flr_3 ZN,                        !- Zone Name 1
  LargeHotel GuestRoom Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Room_1_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Room_1_Flr_6 ZN,                        !- Zone Name 2
  LargeHotel GuestRoom3 Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Room_1_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Room_2_Flr_3 ZN,                        !- Zone Name 3
  LargeHotel GuestRoom Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  Room_2_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Room_2_Flr_6 ZN,                        !- Zone Name 4
  LargeHotel GuestRoom3 Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Room_2_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Room_3_Mult19_Flr_3 ZN,                 !- Zone Name 5
  LargeHotel GuestRoom2 Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Room_3_Mult19_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Room_3_Mult9_Flr_6 ZN,                  !- Zone Name 6
  LargeHotel GuestRoom4 Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 6
  Room_3_Mult9_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Room_4_Mult19_Flr_3 ZN,                 !- Zone Name 7
  LargeHotel GuestRoom2 Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 7
  Room_4_Mult19_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Room_5_Flr_3 ZN,                        !- Zone Name 8
  LargeHotel GuestRoom Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 8
  Room_5_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Room_6_Flr_3 ZN,                        !- Zone Name 9
  LargeHotel GuestRoom Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name 9
  Room_6_Flr_3 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir,
  LargeHotel GuestRoom Ventilation (13.4499892377 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634768803180003,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Room_1_Flr_6 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_1_Flr_6_Ceiling,                   !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Room_1_Flr_6 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 2 {m}
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_1_Flr_6 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 16.152;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Room_1_Flr_6 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_1_Flr_6 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_2_Flr_6_Wall_South,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_1_Flr_6 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_Flr_6_Wall_South_Window,         !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Room_1_Flr_6_Wall_South,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.489733101291604, 5.791, 18.4549770987339, !- X,Y,Z Vertex 1 {m}
  0.489733101291604, 5.791, 17.2930229012661, !- X,Y,Z Vertex 2 {m}
  4.0822668987084, 5.791, 17.2930229012661, !- X,Y,Z Vertex 3 {m}
  4.0822668987084, 5.791, 18.4549770987339; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_1_Flr_6 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_Flr_6_Wall_West_Window,          !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Room_1_Flr_6_Wall_West,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.4114997968732, 18.4549770987339,  !- X,Y,Z Vertex 1 {m}
  0, 13.4114997968732, 17.2930229012661,  !- X,Y,Z Vertex 2 {m}
  0, 6.70550020312677, 17.2930229012661,  !- X,Y,Z Vertex 3 {m}
  0, 6.70550020312677, 18.4549770987339;  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_1_Flr_6_Wall_South_Window - Overhang, !- Name
  Room_1_Flr_6_Wall_West,                 !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.172, 5.791, 18.484,                   !- X,Y,Z Vertex 1 {m}
  0.4, 5.791, 18.484,                     !- X,Y,Z Vertex 2 {m}
  0.4, 5.30996264571666, 18.484,          !- X,Y,Z Vertex 3 {m}
  4.172, 5.30996264571666, 18.484;        !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_1_Flr_6_Wall_West_Window - Overhang, !- Name
  Room_1_Flr_6_Wall_West,                 !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 6.538, 18.484,                       !- X,Y,Z Vertex 1 {m}
  0, 13.579, 18.484,                      !- X,Y,Z Vertex 2 {m}
  -0.481037354283341, 13.579, 18.484,     !- X,Y,Z Vertex 3 {m}
  -0.481037354283341, 6.538, 18.484;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Room_1_Flr_6 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Room_1_Flr_6 ZN,                        !- Zone Name
  78.04404;                               !- Surface Area {m2}

ZoneControl:Thermostat,
  Room_1_Flr_6 ZN Thermostat,             !- Name
  Room_1_Flr_6 ZN,                        !- Zone or ZoneList Name
  Room_1_Flr_6 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel GuestRoom3 Thermostat 2;     !- Control Name 1

Schedule:Compact,
  Room_1_Flr_6 ZN Thermostat Schedule,    !- Name
  Room_1_Flr_6 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_1_Flr_6 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom3 Thermostat 2,     !- Name
  LargeHotel GuestRoom HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  LargeHotel GuestRoom ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_1_Flr_6 ZN,                        !- Zone Name
  Room_1_Flr_6 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Room_1_Flr_6 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Room_1_Flr_6 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Room_1_Flr_6 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Room_1_Flr_6 ZN Inlet Node List,        !- Name
  Node 195,                               !- Node Name 1
  Node 196;                               !- Node Name 2

NodeList,
  Room_1_Flr_6 ZN Exhaust Node List,      !- Name
  Node 194;                               !- Node Name 1

NodeList,
  Room_1_Flr_6 ZN Return Node List,       !- Name
  Node 197;                               !- Node Name 1

Fan:OnOff,
  Room_1_Flr_6 ZN Fan Coil fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room_1_Flr_6 ZNFCU Mixed Air Node,      !- Air Inlet Node Name
  Room_1_Flr_6 ZNFCU Fan Outlet Node,     !- Air Outlet Node Name
  Fan On Off Power Curve 6,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Room_1_Flr_6 ZNFCU Cooling Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 190,                               !- Water Inlet Node Name
  Node 191,                               !- Water Outlet Node Name
  Room_1_Flr_6 ZNFCU Fan Outlet Node,     !- Air Inlet Node Name
  Room_1_Flr_6 ZNFCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Room_1_Flr_6 ZNFCU Heating Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 192,                               !- Water Inlet Node Name
  Node 193,                               !- Water Outlet Node Name
  Room_1_Flr_6 ZNFCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 195,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Room_1_Flr_6 ZNFCU,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 194,                               !- Air Inlet Node Name
  Node 195,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Room_1_Flr_6 ZNFCU OA Mixer,            !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Room_1_Flr_6 ZN Fan Coil fan,           !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Room_1_Flr_6 ZNFCU Cooling Coil,        !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Room_1_Flr_6 ZNFCU Heating Coil,        !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Room_1_Flr_6 ZNFCU OA Mixer,            !- Name
  Room_1_Flr_6 ZNFCU Mixed Air Node,      !- Mixed Air Node Name
  Room_1_Flr_6 ZNFCU OA Node,             !- Outdoor Air Stream Node Name
  Room_1_Flr_6 ZNFCU Relief Air Node,     !- Relief Air Stream Node Name
  Node 194;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Room_1_Flr_6 ZNFCU OA Node;             !- Node or NodeList Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_1_Flr_6 ZNAir Terminal,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room_1_Flr_6 ZNAir Terminal Inlet Node, !- Air Inlet Node Name
  Node 196,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Room_1_Flr_6 ZNAir Terminal,        !- Name
  Node 196,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Room_1_Flr_6 ZNAir Terminal;            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_1_Flr_6 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Room_1_Flr_6 ZNFCU,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Room_1_Flr_6 ZNAir Terminal,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Room_1_Flr_6 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom3 Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Room_1_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room_1_Flr_6 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel GuestRoom3 Ventilation (13.4499892377 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634768803180003,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Room_2_Flr_3 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_2_Flr_3_Ceiling,                   !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_2_Flr_3 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 10.056,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_2_Flr_3 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 7.008;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_2_Flr_3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Flr_3_Wall_4_West,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_2_Flr_3 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 22.86, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 22.86, 10.056;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2_Flr_3_Wall_North_Window,         !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Room_2_Flr_3_Wall_North,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.0822668987084, 22.86, 9.30280088799723, !- X,Y,Z Vertex 1 {m}
  4.0822668987084, 22.86, 8.14179911200277, !- X,Y,Z Vertex 2 {m}
  0.489733101291604, 22.86, 8.14179911200277, !- X,Y,Z Vertex 3 {m}
  0.489733101291604, 22.86, 9.30280088799723; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_2_Flr_3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_1_Flr_3_Wall_North,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_2_Flr_3 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 7.008,                        !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2_Flr_3_Wall_West_Window,          !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Room_2_Flr_3_Wall_West,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.9454997968732, 9.30280088799723,  !- X,Y,Z Vertex 1 {m}
  0, 21.9454997968732, 8.14179911200277,  !- X,Y,Z Vertex 2 {m}
  0, 15.2395002031268, 8.14179911200277,  !- X,Y,Z Vertex 3 {m}
  0, 15.2395002031268, 9.30280088799723;  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_2_Flr_3_Wall_North_Window - Overhang, !- Name
  Room_2_Flr_3_Wall_North,                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.4, 22.86, 9.3318,                     !- X,Y,Z Vertex 1 {m}
  4.172, 22.86, 9.3318,                   !- X,Y,Z Vertex 2 {m}
  4.172, 23.34064306137, 9.3318,          !- X,Y,Z Vertex 3 {m}
  0.4, 23.34064306137, 9.3318;            !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_2_Flr_3_Wall_West_Window - Overhang, !- Name
  Room_2_Flr_3_Wall_West,                 !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.072, 9.3318,                      !- X,Y,Z Vertex 1 {m}
  0, 22.113, 9.3318,                      !- X,Y,Z Vertex 2 {m}
  -0.480643061369993, 22.113, 9.3318,     !- X,Y,Z Vertex 3 {m}
  -0.480643061369993, 15.072, 9.3318;     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Room_2_Flr_3 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Room_2_Flr_3 ZN,                        !- Zone Name
  78.034896;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  Room_2_Flr_3 ZN Thermostat,             !- Name
  Room_2_Flr_3 ZN,                        !- Zone or ZoneList Name
  Room_2_Flr_3 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel GuestRoom Thermostat 4;      !- Control Name 1

Schedule:Compact,
  Room_2_Flr_3 ZN Thermostat Schedule,    !- Name
  Room_2_Flr_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_2_Flr_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom Thermostat 4,      !- Name
  LargeHotel GuestRoom HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  LargeHotel GuestRoom ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_2_Flr_3 ZN,                        !- Zone Name
  Room_2_Flr_3 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Room_2_Flr_3 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Room_2_Flr_3 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Room_2_Flr_3 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Room_2_Flr_3 ZN Inlet Node List,        !- Name
  Node 155,                               !- Node Name 1
  Node 156;                               !- Node Name 2

NodeList,
  Room_2_Flr_3 ZN Exhaust Node List,      !- Name
  Node 154;                               !- Node Name 1

NodeList,
  Room_2_Flr_3 ZN Return Node List,       !- Name
  Node 157;                               !- Node Name 1

Fan:OnOff,
  Room_2_Flr_3 ZN Fan Coil fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room_2_Flr_3 ZNFCU Mixed Air Node,      !- Air Inlet Node Name
  Room_2_Flr_3 ZNFCU Fan Outlet Node,     !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Room_2_Flr_3 ZNFCU Cooling Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 150,                               !- Water Inlet Node Name
  Node 151,                               !- Water Outlet Node Name
  Room_2_Flr_3 ZNFCU Fan Outlet Node,     !- Air Inlet Node Name
  Room_2_Flr_3 ZNFCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Room_2_Flr_3 ZNFCU Heating Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 152,                               !- Water Inlet Node Name
  Node 153,                               !- Water Outlet Node Name
  Room_2_Flr_3 ZNFCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 155,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Room_2_Flr_3 ZNFCU,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 154,                               !- Air Inlet Node Name
  Node 155,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Room_2_Flr_3 ZNFCU OA Mixer,            !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Room_2_Flr_3 ZN Fan Coil fan,           !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Room_2_Flr_3 ZNFCU Cooling Coil,        !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Room_2_Flr_3 ZNFCU Heating Coil,        !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Room_2_Flr_3 ZNFCU OA Mixer,            !- Name
  Room_2_Flr_3 ZNFCU Mixed Air Node,      !- Mixed Air Node Name
  Room_2_Flr_3 ZNFCU OA Node,             !- Outdoor Air Stream Node Name
  Room_2_Flr_3 ZNFCU Relief Air Node,     !- Relief Air Stream Node Name
  Node 154;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Room_2_Flr_3 ZNFCU OA Node;             !- Node or NodeList Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_2_Flr_3 ZNAir Terminal,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room_2_Flr_3 ZNAir Terminal Inlet Node, !- Air Inlet Node Name
  Node 156,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Room_2_Flr_3 ZNAir Terminal,        !- Name
  Node 156,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Room_2_Flr_3 ZNAir Terminal;            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_2_Flr_3 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Room_2_Flr_3 ZNFCU,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Room_2_Flr_3 ZNAir Terminal,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Room_2_Flr_3 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Room_2_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room_2_Flr_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Room_2_Flr_6 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_2_Flr_6_Ceiling,                   !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Room_2_Flr_6 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_2_Flr_6 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 22.86, 16.152;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Room_2_Flr_6 ZN,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_2_Flr_6 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 19.2;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2_Flr_6_Wall_North_Window,         !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Room_2_Flr_6_Wall_North,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.0822668987084, 22.86, 18.4549770987339, !- X,Y,Z Vertex 1 {m}
  4.0822668987084, 22.86, 17.2930229012661, !- X,Y,Z Vertex 2 {m}
  0.489733101291604, 22.86, 17.2930229012661, !- X,Y,Z Vertex 3 {m}
  0.489733101291604, 22.86, 18.4549770987339; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_2_Flr_6 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_1_Flr_6_Wall_North,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_2_Flr_6 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2_Flr_6_Wall_West_Window,          !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Room_2_Flr_6_Wall_West,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.9454997968732, 18.4549770987339,  !- X,Y,Z Vertex 1 {m}
  0, 21.9454997968732, 17.2930229012661,  !- X,Y,Z Vertex 2 {m}
  0, 15.2395002031268, 17.2930229012661,  !- X,Y,Z Vertex 3 {m}
  0, 15.2395002031268, 18.4549770987339;  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_2_Flr_6_Wall_North_Window - Overhang, !- Name
  Room_2_Flr_6_Wall_North,                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.4, 22.86, 18.484,                     !- X,Y,Z Vertex 1 {m}
  4.172, 22.86, 18.484,                   !- X,Y,Z Vertex 2 {m}
  4.172, 23.3410373542833, 18.484,        !- X,Y,Z Vertex 3 {m}
  0.4, 23.3410373542833, 18.484;          !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_2_Flr_6_Wall_West_Window - Overhang, !- Name
  Room_2_Flr_6_Wall_West,                 !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.072, 18.484,                      !- X,Y,Z Vertex 1 {m}
  0, 22.113, 18.484,                      !- X,Y,Z Vertex 2 {m}
  -0.481037354283341, 22.113, 18.484,     !- X,Y,Z Vertex 3 {m}
  -0.481037354283341, 15.072, 18.484;     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Room_2_Flr_6 Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Room_2_Flr_6 ZN,                        !- Zone Name
  78.034896;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  Room_2_Flr_6 ZN Thermostat,             !- Name
  Room_2_Flr_6 ZN,                        !- Zone or ZoneList Name
  Room_2_Flr_6 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel GuestRoom3 Thermostat 1;     !- Control Name 1

Schedule:Compact,
  Room_2_Flr_6 ZN Thermostat Schedule,    !- Name
  Room_2_Flr_6 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_2_Flr_6 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom3 Thermostat 1,     !- Name
  LargeHotel GuestRoom HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  LargeHotel GuestRoom ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_2_Flr_6 ZN,                        !- Zone Name
  Room_2_Flr_6 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Room_2_Flr_6 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Room_2_Flr_6 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Room_2_Flr_6 ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Room_2_Flr_6 ZN Inlet Node List,        !- Name
  Node 203,                               !- Node Name 1
  Node 204;                               !- Node Name 2

NodeList,
  Room_2_Flr_6 ZN Exhaust Node List,      !- Name
  Node 202;                               !- Node Name 1

NodeList,
  Room_2_Flr_6 ZN Return Node List,       !- Name
  Node 205;                               !- Node Name 1

Fan:OnOff,
  Room_2_Flr_6 ZN Fan Coil fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room_2_Flr_6 ZNFCU Mixed Air Node,      !- Air Inlet Node Name
  Room_2_Flr_6 ZNFCU Fan Outlet Node,     !- Air Outlet Node Name
  Fan On Off Power Curve 7,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 7,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Room_2_Flr_6 ZNFCU Cooling Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 198,                               !- Water Inlet Node Name
  Node 199,                               !- Water Outlet Node Name
  Room_2_Flr_6 ZNFCU Fan Outlet Node,     !- Air Inlet Node Name
  Room_2_Flr_6 ZNFCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Room_2_Flr_6 ZNFCU Heating Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 200,                               !- Water Inlet Node Name
  Node 201,                               !- Water Outlet Node Name
  Room_2_Flr_6 ZNFCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 203,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Room_2_Flr_6 ZNFCU,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 202,                               !- Air Inlet Node Name
  Node 203,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Room_2_Flr_6 ZNFCU OA Mixer,            !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Room_2_Flr_6 ZN Fan Coil fan,           !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Room_2_Flr_6 ZNFCU Cooling Coil,        !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Room_2_Flr_6 ZNFCU Heating Coil,        !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Room_2_Flr_6 ZNFCU OA Mixer,            !- Name
  Room_2_Flr_6 ZNFCU Mixed Air Node,      !- Mixed Air Node Name
  Room_2_Flr_6 ZNFCU OA Node,             !- Outdoor Air Stream Node Name
  Room_2_Flr_6 ZNFCU Relief Air Node,     !- Relief Air Stream Node Name
  Node 202;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Room_2_Flr_6 ZNFCU OA Node;             !- Node or NodeList Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_2_Flr_6 ZNAir Terminal,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room_2_Flr_6 ZNAir Terminal Inlet Node, !- Air Inlet Node Name
  Node 204,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Room_2_Flr_6 ZNAir Terminal,        !- Name
  Node 204,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Room_2_Flr_6 ZNAir Terminal;            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_2_Flr_6 ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 1
  Room_2_Flr_6 ZNFCU,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Room_2_Flr_6 ZNAir Terminal,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Room_2_Flr_6 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom3 Ventilation (13.4499892377 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Room_2_Flr_6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room_2_Flr_6 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Room_3_Mult19_Flr_3 ZN,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Ceiling,            !- Name
  Ceiling,                                !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_3_Mult19_Flr_3 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Floor,              !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Room_3_Mult19_Flr_3 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 7.008;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Room_3_Mult19_Flr_3 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Room_3_Mult19_Flr_3 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Room_3_Mult19_Flr_3 ZN,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_South_Window,  !- Name
  Window,                                 !- Surface Type
  Window U-0.795350904444 and Window SHGC 0.62378418201, !- Construction Name
  Room_3_Mult19_Flr_3_Wall_South,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.09777220747528, 5.791, 9.30280088799723, !- X,Y,Z Vertex 1 {m}
  7.09777220747528, 5.791, 8.14179911200277, !- X,Y,Z Vertex 2 {m}
  9.97122779252472, 5.791, 8.14179911200277, !- X,Y,Z Vertex 3 {m}
  9.97122779252472, 5.791, 9.30280088799723; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  Room_3_Mult19_Flr_3 ZN,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Room_3_Mult19_Flr_3_Wall_South_Window - Overhang, !- Name
  Room_3_Mult19_Flr_3_Wall_South,         !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.043, 5.791, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  7.026, 5.791, 9.3318,                   !- X,Y,Z Vertex 2 {m}
  7.026, 5.31035693863001, 9.3318,        !- X,Y,Z Vertex 3 {m}
  10.043, 5.31035693863001, 9.3318;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Room_3_Mult19_Flr_3 Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  Room_3_Mult19_Flr_3 ZN,                 !- Zone Name
  49.047684;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  Room_3_Mult19_Flr_3 ZN Thermostat,      !- Name
  Room_3_Mult19_Flr_3 ZN,                 !- Zone or ZoneList Name
  Room_3_Mult19_Flr_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel GuestRoom2 Thermostat 2;     !- Control Name 1

Schedule:Compact,
  Room_3_Mult19_Flr_3 ZN Thermostat Schedule, !- Name
  Room_3_Mult19_Flr_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_3_Mult19_Flr_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel GuestRoom2 Thermostat 2,     !- Name
  LargeHotel GuestRoom HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  LargeHotel GuestRoom ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_3_Mult19_Flr_3 ZN,                 !- Zone Name
  Room_3_Mult19_Flr_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
  Room_3_Mult19_Flr_3 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Room_3_Mult19_Flr_3 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 22,                                !- Zone Air Node Name
